
OS:Version,
  {7af945fd-5bed-4ad9-bf5a-aee2ac927d68}, !- Handle
  2.1.1;                                  !- Version Identifier

OS:Facility,
  {cf302468-3453-4b1f-a1ed-b05a0da3cd5c}; ! Handle

OS:Material,
  {dd291baf-0dfd-4dc8-9861-b87566b1ebe7}, ! Handle
  1/2IN Gypsum,                           ! Name
  Smooth,                                 ! Roughness
  0.012699999999999999,                   ! Thickness
  0.16,                                   ! Conductivity
  784.89999999999998,                     ! Density
  830,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Rendering:Color,
  {ffe7c1fb-032c-4ec1-a24d-8d1e06bad54e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {693caa13-3e74-48ae-8045-a3a848c2807a}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {01427c50-9f95-4617-88ea-a0e9186837e8}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4f7bd1ef-5d66-416c-b7cd-645da80eb8db}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c89b3655-49ce-4e5d-97c9-b2095fd6db9c}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {bc7c5297-77e3-4f10-bc89-f8f14a796e35}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d5293439-b4e0-42c4-ae8f-39daf0fa9e60}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5053f38e-2fe7-4c10-afbd-cc1965219b26}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {246c2b99-5ff6-48d4-a556-71bb50fed76b}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {086bd7a3-d72e-44c0-acc9-70d041c4c2f5}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {675b176b-6342-4e06-9b76-f297a6b58c55}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4d4d7ba3-4fd8-4f69-9194-9b7ffe61cc8d}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:SimulationControl,
  {657ba578-29ab-439c-87b6-218865343bf2}, ! Handle
  No,                                     ! Do Zone Sizing Calculation
  No,                                     ! Do System Sizing Calculation
  No,                                     ! Do Plant Sizing Calculation
  No,                                     ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:SpaceType,
  {f4de87b0-5d1b-454c-9fc8-3f5a824ee533}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice - 90.1-2010, ! Name
  ,                                       ! Default Construction Set Name
  {72f377bd-353d-4027-b5fd-9212b977a5da}, ! Default Schedule Set Name
  {ffe7c1fb-032c-4ec1-a24d-8d1e06bad54e}, ! Group Rendering Name
  {4c342fb0-f7a3-4b8a-8a14-a6db02f28286}; ! Design Specification Outdoor Air Object Name

OS:Timestep,
  {8a10f874-3682-42ca-98c2-f4b68d8deb26}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:ScheduleTypeLimits,
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:YearDescription,
  {809b5ab2-87e8-4866-bec9-d980e49142d1}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {2eb509d0-1a26-472a-bd1c-c61784b296ee}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {aa9efb9a-e1a2-4135-acf8-3bc07a2bf442}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {dd027b9b-797f-43a2-9fe4-fed2ea0451e2}; !- Handle

OS:OutputControl:ReportingTolerances,
  {f94dd277-bb50-4652-a96e-e789a6ecac2e}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {9b0de7b4-4edd-4363-a6e3-f05196839ae4}; !- Handle

OS:ShadowCalculation,
  {d5c8db6b-6209-4bc8-a8fa-13de55f73e26}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {7f7c8376-984d-48d1-a3f1-0033019201c6}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {35271dd5-67cf-4be8-b272-44d6ce590f3c}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {4193a26b-61e2-424e-bdee-ab6cf9b298bc}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {72cc2b96-3417-49d7-b44b-a8cc30c0fa37}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {80be4605-7388-4a32-9882-500939222f03}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {bf7c02d2-6a17-4e53-8904-917d4386405e}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {b03d2804-4308-438a-a841-e83e586f739e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {80df6887-aaf0-4943-9e5d-26510ac1b1f8}, !- Handle
  Chula Vista Brown Field Naas_CA_USA,    !- Name
  32.58,                                  !- Latitude {deg}
  -116.98,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  159,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {03734246-7f0f-4b71-9186-8d79c77ae2e6}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3C,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {25ee80aa-2927-4ab3-b84e-d3b5e76080fb}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:StandardsInformation:Material,
  {f5748ab2-e7e2-4d9e-8feb-eac0684d0eb8}, !- Handle
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}; !- Material Name

OS:StandardsInformation:Material,
  {a160957d-6cda-4085-b6cf-370e690319b8}, !- Handle
  {dd291baf-0dfd-4dc8-9861-b87566b1ebe7}; !- Material Name

OS:WeatherFile,
  {1dd1c9f9-b013-4915-bb89-3e7aeffa32f1}, !- Handle
  Chula Vista Brown Field Naas,           !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722904,                                 !- WMO Number
  32.58,                                  !- Latitude {deg}
  -116.98,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  159,                                    !- Elevation {m}
  file:files/USA_CA_Chula.Vista-Brown.Field.Muni.AP.722904_TMY3.epw, !- Url
  27C50816;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {52bf9db6-98c2-426d-b2ca-fbb59edd0ddd}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16,                                     !- Annual Average Outdoor Air Temperature {C}
  7.1;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {37ba3f43-2775-473d-85ed-3039a47d52c8}, !- Handle
  Chula Vista Brown Field Naas Ann Clg .4% Condns WB=>MDB, !- Name
  27.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99429,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Taub {dimensionless}
  2.276;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ada357cf-66cf-42f1-9216-7d98e3bdcac2}, !- Handle
  Chula Vista Brown Field Naas Ann Clg .4% Condns DB=>MWB, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99429,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Taub {dimensionless}
  2.276;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8444575d-d60d-4dc0-bd40-9c87e515c645}, !- Handle
  Chula Vista Brown Field Naas Ann Htg 99.6% Condns DB, !- Name
  3.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99429,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SpaceType,
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {daba5412-66eb-42f3-a000-f88b09c766ec}, !- Default Schedule Set Name
  {918ef2f1-86b0-4bee-9006-783b45eaad83}, !- Group Rendering Name
  {8425718d-d5f0-4706-b7c4-2adb0c2f92c1}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {918ef2f1-86b0-4bee-9006-783b45eaad83}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Building,
  {43958a96-81ab-4f40-9b6d-c508f5e9f67a}, !- Handle
  90.1-2010|SmallOffice,                  !- Name
  ,                                       !- Building Sector Type
  -0,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {f4de87b0-5d1b-454c-9fc8-3f5a824ee533}, !- Space Type Name
  {64245118-d584-40cd-895f-4217579080ff}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  Office;                                 !- Standards Building Type

OS:BuildingStory,
  {96b3a16f-b583-4b5d-8760-03cb13f211da}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {360caea6-224f-4831-b1a6-8c530bbf6e78}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9554709160136,                      !- X Origin {m}
  -16.6369806106757,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {96b3a16f-b583-4b5d-8760-03cb13f211da}, !- Building Story Name
  {87e87fc1-84f2-453e-940a-b1b341194e5d}; !- Thermal Zone Name

OS:Surface,
  {173e1e1f-0841-4591-bd00-47282378b4b6}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {360caea6-224f-4831-b1a6-8c530bbf6e78}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17aea9a4-7dd5-4b8c-bb7a-afd616db3e54}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {360caea6-224f-4831-b1a6-8c530bbf6e78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26177e38-8980-4d75-b2a6-1ebbbf135aa6}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {360caea6-224f-4831-b1a6-8c530bbf6e78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e6fd7cd-91a4-4f4e-8784-5ade01c2f451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f18b903c-09f2-4bee-b0c3-e10542744af7}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {360caea6-224f-4831-b1a6-8c530bbf6e78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {967ec7cb-7aee-4536-849f-09da4f162f09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4851a648-0514-46eb-a2d3-75a2293c0885}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {360caea6-224f-4831-b1a6-8c530bbf6e78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c8f662-923b-4dc3-bccf-2a5c1349b420}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {360caea6-224f-4831-b1a6-8c530bbf6e78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {476b2833-a6b6-4e88-ae29-b1c36b39a50e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {87e87fc1-84f2-453e-940a-b1b341194e5d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea661e36-369c-45f3-a56a-b2403833eaac}, !- Zone Air Inlet Port List
  {9e30d828-d2f7-4ab4-ac4f-61c39dc8754b}, !- Zone Air Exhaust Port List
  {3921ad23-b065-4d72-b762-c88363a905ce}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8fbb051e-e6a4-4b78-b192-72799b5a4f5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e438a59-b0bf-48db-b41c-f383e325885a}, !- Handle
  Node 1,                                 !- Name
  {3921ad23-b065-4d72-b762-c88363a905ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3921ad23-b065-4d72-b762-c88363a905ce}, !- Handle
  {cd472d63-474b-4047-8cfc-1bd5074a23d7}, !- Name
  {87e87fc1-84f2-453e-940a-b1b341194e5d}, !- Source Object
  11,                                     !- Outlet Port
  {9e438a59-b0bf-48db-b41c-f383e325885a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea661e36-369c-45f3-a56a-b2403833eaac}, !- Handle
  Port List 1,                            !- Name
  {87e87fc1-84f2-453e-940a-b1b341194e5d}; !- HVAC Component

OS:PortList,
  {9e30d828-d2f7-4ab4-ac4f-61c39dc8754b}, !- Handle
  Port List 2,                            !- Name
  {87e87fc1-84f2-453e-940a-b1b341194e5d}; !- HVAC Component

OS:Sizing:Zone,
  {12648be2-0631-4070-8310-f62124fb4bd8}, !- Handle
  {87e87fc1-84f2-453e-940a-b1b341194e5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b636dc3-1f48-4d6d-a2a4-61e296080f26}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {87e87fc1-84f2-453e-940a-b1b341194e5d}; !- Thermal Zone

OS:Space,
  {8fa2bedd-4384-4b87-8416-ed31489a091b}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9554709160136,                      !- X Origin {m}
  -12.0649806106757,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {96b3a16f-b583-4b5d-8760-03cb13f211da}, !- Building Story Name
  {01373d01-fb30-4e99-9812-100aef8c5f9b}; !- Thermal Zone Name

OS:Surface,
  {8eb34036-3e33-4772-aa9e-935b1bc4bdd4}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8fa2bedd-4384-4b87-8416-ed31489a091b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be2f3662-cb21-4042-bdc1-156d645d5d31}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fa2bedd-4384-4b87-8416-ed31489a091b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12047365-9619-401d-a39e-de9c56bde9a4}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fa2bedd-4384-4b87-8416-ed31489a091b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64abb844-4967-46b5-9a7a-a003da6eb3ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 24.1299612213514, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6750e528-7176-437f-9994-9745f3c819cc}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fa2bedd-4384-4b87-8416-ed31489a091b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {719289fe-ad6e-4ba3-a6ab-d0380eaa2f79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e6fd7cd-91a4-4f4e-8784-5ade01c2f451}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fa2bedd-4384-4b87-8416-ed31489a091b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26177e38-8980-4d75-b2a6-1ebbbf135aa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ad4a856-4b7a-4a9d-a6a9-d08abde955ed}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8fa2bedd-4384-4b87-8416-ed31489a091b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23ee2d32-4a71-4459-baf5-80f3a0448eac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 24.1299612213514, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {01373d01-fb30-4e99-9812-100aef8c5f9b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2909b2f-701d-4a03-bdac-d71093715d72}, !- Zone Air Inlet Port List
  {8d640244-6149-4238-a792-4c423aaf48b0}, !- Zone Air Exhaust Port List
  {4764166e-6d54-45b0-93e5-34083e27182b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5af4de77-e329-4cbc-afa5-7203f06c1658}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1f70b64-c7b5-4f7d-b837-d831b9a07d8b}, !- Handle
  Node 2,                                 !- Name
  {4764166e-6d54-45b0-93e5-34083e27182b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4764166e-6d54-45b0-93e5-34083e27182b}, !- Handle
  {cda85c44-9020-4680-80f3-90cb56079220}, !- Name
  {01373d01-fb30-4e99-9812-100aef8c5f9b}, !- Source Object
  11,                                     !- Outlet Port
  {c1f70b64-c7b5-4f7d-b837-d831b9a07d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2909b2f-701d-4a03-bdac-d71093715d72}, !- Handle
  Port List 3,                            !- Name
  {01373d01-fb30-4e99-9812-100aef8c5f9b}; !- HVAC Component

OS:PortList,
  {8d640244-6149-4238-a792-4c423aaf48b0}, !- Handle
  Port List 4,                            !- Name
  {01373d01-fb30-4e99-9812-100aef8c5f9b}; !- HVAC Component

OS:Sizing:Zone,
  {290945f8-13b8-494d-ac12-40c50f8c2b7b}, !- Handle
  {01373d01-fb30-4e99-9812-100aef8c5f9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c71acb8-79c0-4460-8ebc-a670f5b067e8}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {01373d01-fb30-4e99-9812-100aef8c5f9b}; !- Thermal Zone

OS:Space,
  {9f1b6cd1-a15c-4c69-a09c-1db8d52dac17}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9554709160136,                      !- X Origin {m}
  12.0649806106757,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {96b3a16f-b583-4b5d-8760-03cb13f211da}, !- Building Story Name
  {923210b6-54d1-47b1-aa9f-14b9630db70b}; !- Thermal Zone Name

OS:Surface,
  {c63b97b7-3d38-48fd-90ce-dd25ea48ebbd}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9f1b6cd1-a15c-4c69-a09c-1db8d52dac17}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4133024-55df-4e12-803f-9b17f41c54ad}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f1b6cd1-a15c-4c69-a09c-1db8d52dac17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af343ae-59fe-424e-8824-7dd47e933fd4}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f1b6cd1-a15c-4c69-a09c-1db8d52dac17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c24fdc9-4500-4915-bff2-eff65ea86998}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f1b6cd1-a15c-4c69-a09c-1db8d52dac17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe17b97a-1cf1-4271-b4cb-a454484b142f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64abb844-4967-46b5-9a7a-a003da6eb3ed}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f1b6cd1-a15c-4c69-a09c-1db8d52dac17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12047365-9619-401d-a39e-de9c56bde9a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43daed2b-d38f-4b9e-b219-5fb6cb4d627a}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f1b6cd1-a15c-4c69-a09c-1db8d52dac17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df22f924-8fc0-4b4d-8204-deb09e141d0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {923210b6-54d1-47b1-aa9f-14b9630db70b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa0b248a-e009-42e8-8403-cff76aaec050}, !- Zone Air Inlet Port List
  {c0e9e952-dc2d-4f2f-a2c4-555623ffeac9}, !- Zone Air Exhaust Port List
  {6028218c-47af-402a-824c-9e3e4881ee90}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87268a44-9f66-4a54-9f5b-004a3876c2b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31b3e590-e890-4f58-90e9-07cf15e7de87}, !- Handle
  Node 3,                                 !- Name
  {6028218c-47af-402a-824c-9e3e4881ee90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6028218c-47af-402a-824c-9e3e4881ee90}, !- Handle
  {4e16888e-91b7-4299-b6c0-c5bfbcc92ba2}, !- Name
  {923210b6-54d1-47b1-aa9f-14b9630db70b}, !- Source Object
  11,                                     !- Outlet Port
  {31b3e590-e890-4f58-90e9-07cf15e7de87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa0b248a-e009-42e8-8403-cff76aaec050}, !- Handle
  Port List 5,                            !- Name
  {923210b6-54d1-47b1-aa9f-14b9630db70b}; !- HVAC Component

OS:PortList,
  {c0e9e952-dc2d-4f2f-a2c4-555623ffeac9}, !- Handle
  Port List 6,                            !- Name
  {923210b6-54d1-47b1-aa9f-14b9630db70b}; !- HVAC Component

OS:Sizing:Zone,
  {02a3a639-d7c6-46cc-9b53-f512a616a52b}, !- Handle
  {923210b6-54d1-47b1-aa9f-14b9630db70b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {65b0d49a-9121-42f5-976c-050d20ca366d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {923210b6-54d1-47b1-aa9f-14b9630db70b}; !- Thermal Zone

OS:Space,
  {355852da-11db-432c-8c83-2c4d2c4598aa}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.3834709160136,                      !- X Origin {m}
  -16.6369806106757,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {96b3a16f-b583-4b5d-8760-03cb13f211da}, !- Building Story Name
  {9ff2a5b6-4b97-4a8e-9547-554d04a6b45b}; !- Thermal Zone Name

OS:Surface,
  {ef5ace64-6ba8-49fb-8101-7d6eb7d2f91e}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {355852da-11db-432c-8c83-2c4d2c4598aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {967ec7cb-7aee-4536-849f-09da4f162f09}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {355852da-11db-432c-8c83-2c4d2c4598aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f18b903c-09f2-4bee-b0c3-e10542744af7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cceffbe8-6ec9-4684-9840-e63bb24636ea}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {355852da-11db-432c-8c83-2c4d2c4598aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f85d318-ba11-4c59-a79b-3729e96a35c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff1e688d-2eda-4166-88b0-3a15a6cf6458}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {355852da-11db-432c-8c83-2c4d2c4598aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1df9737-508f-4f65-9aad-96b1d33b0436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ef5dc34-c0db-4f85-9411-6bd72870ff92}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {355852da-11db-432c-8c83-2c4d2c4598aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b1bedc-0f6b-49fa-8381-bf7262ee76e4}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {355852da-11db-432c-8c83-2c4d2c4598aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85b4b8f9-8a6f-4bec-ac5d-56262e12abdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9ff2a5b6-4b97-4a8e-9547-554d04a6b45b}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19ffbe65-63e2-4a11-ace1-cb013dc135a4}, !- Zone Air Inlet Port List
  {2db1a2ea-28a1-44e9-bfa0-580832113a42}, !- Zone Air Exhaust Port List
  {17a420a8-8a24-4266-8922-a69b8f7e5a97}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15a29959-9e98-41a1-aaa3-d21cd8ebd821}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88d0c2e4-424c-4a1e-8924-dd1f032d64e7}, !- Handle
  Node 4,                                 !- Name
  {17a420a8-8a24-4266-8922-a69b8f7e5a97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17a420a8-8a24-4266-8922-a69b8f7e5a97}, !- Handle
  {6abd40ec-bc8e-45b4-9f8c-5b772854f30a}, !- Name
  {9ff2a5b6-4b97-4a8e-9547-554d04a6b45b}, !- Source Object
  11,                                     !- Outlet Port
  {88d0c2e4-424c-4a1e-8924-dd1f032d64e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19ffbe65-63e2-4a11-ace1-cb013dc135a4}, !- Handle
  Port List 7,                            !- Name
  {9ff2a5b6-4b97-4a8e-9547-554d04a6b45b}; !- HVAC Component

OS:PortList,
  {2db1a2ea-28a1-44e9-bfa0-580832113a42}, !- Handle
  Port List 8,                            !- Name
  {9ff2a5b6-4b97-4a8e-9547-554d04a6b45b}; !- HVAC Component

OS:Sizing:Zone,
  {d968d8db-022d-472a-b14c-c58aab6fc007}, !- Handle
  {9ff2a5b6-4b97-4a8e-9547-554d04a6b45b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5ffad5a1-0a70-459f-9397-6cc2e4692718}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {9ff2a5b6-4b97-4a8e-9547-554d04a6b45b}; !- Thermal Zone

OS:Space,
  {d0b11535-4488-4b00-82ed-1db30ef71fe0}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.3834709160136,                      !- X Origin {m}
  -12.0649806106757,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {96b3a16f-b583-4b5d-8760-03cb13f211da}, !- Building Story Name
  {fcebb378-1ca2-4dc0-80e8-b5e035a4c5aa}; !- Thermal Zone Name

OS:Surface,
  {49dd6297-f957-42df-8cb4-036b2f291902}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0b11535-4488-4b00-82ed-1db30ef71fe0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {719289fe-ad6e-4ba3-a6ab-d0380eaa2f79}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0b11535-4488-4b00-82ed-1db30ef71fe0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6750e528-7176-437f-9994-9745f3c819cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef2c592-023f-4dbe-8952-eefbc1618e59}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0b11535-4488-4b00-82ed-1db30ef71fe0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98534ad3-1403-4eca-8921-594684fc44b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 24.1299612213514, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be73609d-cb0b-4c8a-8b78-bcb75c25a541}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0b11535-4488-4b00-82ed-1db30ef71fe0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3245744d-3389-4a27-8f85-42897ff6346c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f85d318-ba11-4c59-a79b-3729e96a35c7}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0b11535-4488-4b00-82ed-1db30ef71fe0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cceffbe8-6ec9-4684-9840-e63bb24636ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df19831a-bb74-4871-9855-82feb53ef3b3}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d0b11535-4488-4b00-82ed-1db30ef71fe0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71d5dcbd-ae04-44a6-a51e-08a674ce0a7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 24.1299612213514, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fcebb378-1ca2-4dc0-80e8-b5e035a4c5aa}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e40758b-633a-415e-bdaa-3803f84ac96a}, !- Zone Air Inlet Port List
  {2265506e-ba3b-4d6e-bd85-7a73e98fa8d6}, !- Zone Air Exhaust Port List
  {21e12307-1abc-43db-a10e-9ed4d6b8e176}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b0a8362-208b-42fd-b33c-30e2904eb540}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68246274-dbf6-4a40-9116-e7e5eda7a34b}, !- Handle
  Node 5,                                 !- Name
  {21e12307-1abc-43db-a10e-9ed4d6b8e176}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21e12307-1abc-43db-a10e-9ed4d6b8e176}, !- Handle
  {56c9293c-4ec3-4c54-adfd-fe2c39d8274f}, !- Name
  {fcebb378-1ca2-4dc0-80e8-b5e035a4c5aa}, !- Source Object
  11,                                     !- Outlet Port
  {68246274-dbf6-4a40-9116-e7e5eda7a34b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e40758b-633a-415e-bdaa-3803f84ac96a}, !- Handle
  Port List 9,                            !- Name
  {fcebb378-1ca2-4dc0-80e8-b5e035a4c5aa}; !- HVAC Component

OS:PortList,
  {2265506e-ba3b-4d6e-bd85-7a73e98fa8d6}, !- Handle
  Port List 10,                           !- Name
  {fcebb378-1ca2-4dc0-80e8-b5e035a4c5aa}; !- HVAC Component

OS:Sizing:Zone,
  {bf556127-77bc-48c0-89c9-726e179b934c}, !- Handle
  {fcebb378-1ca2-4dc0-80e8-b5e035a4c5aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1118350d-f28c-4eea-9b2d-32de05102b70}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {fcebb378-1ca2-4dc0-80e8-b5e035a4c5aa}; !- Thermal Zone

OS:Space,
  {c5d478e9-4dbb-45ed-88c1-a478f13a3287}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.3834709160136,                      !- X Origin {m}
  12.0649806106757,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {96b3a16f-b583-4b5d-8760-03cb13f211da}, !- Building Story Name
  {6a0113b5-7c86-469d-b31f-4109e0983c2b}; !- Thermal Zone Name

OS:Surface,
  {d45c2cc0-f091-41e7-a24e-7393b9f584da}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c5d478e9-4dbb-45ed-88c1-a478f13a3287}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe17b97a-1cf1-4271-b4cb-a454484b142f}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5d478e9-4dbb-45ed-88c1-a478f13a3287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c24fdc9-4500-4915-bff2-eff65ea86998}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95be84a1-1189-4938-ac5f-dc1bbe48add4}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5d478e9-4dbb-45ed-88c1-a478f13a3287}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f12d999-1d0e-4288-8f7d-709930cbfcbd}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5d478e9-4dbb-45ed-88c1-a478f13a3287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {163aaf89-13cd-4e9a-9c9f-4c02f07f8106}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98534ad3-1403-4eca-8921-594684fc44b7}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5d478e9-4dbb-45ed-88c1-a478f13a3287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fef2c592-023f-4dbe-8952-eefbc1618e59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  40.7669418320272, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c0c15ed-d1f8-4cfc-b32d-0df839849ccf}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5d478e9-4dbb-45ed-88c1-a478f13a3287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82e43bc9-5d8b-4580-9d24-49bac3b920c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6a0113b5-7c86-469d-b31f-4109e0983c2b}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff0a0144-f72c-4562-afcf-686483fe77c6}, !- Zone Air Inlet Port List
  {b8382681-7652-402e-b218-14a162ce0575}, !- Zone Air Exhaust Port List
  {9606f63d-de87-4433-90ee-f92cfa879229}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3940d3da-ff13-409e-a40a-d6d146650d81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e3553a8-e9c8-41f2-a783-0093300d7efb}, !- Handle
  Node 6,                                 !- Name
  {9606f63d-de87-4433-90ee-f92cfa879229}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9606f63d-de87-4433-90ee-f92cfa879229}, !- Handle
  {14e921c1-d825-4f1f-9315-2fcbd152797f}, !- Name
  {6a0113b5-7c86-469d-b31f-4109e0983c2b}, !- Source Object
  11,                                     !- Outlet Port
  {0e3553a8-e9c8-41f2-a783-0093300d7efb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff0a0144-f72c-4562-afcf-686483fe77c6}, !- Handle
  Port List 11,                           !- Name
  {6a0113b5-7c86-469d-b31f-4109e0983c2b}; !- HVAC Component

OS:PortList,
  {b8382681-7652-402e-b218-14a162ce0575}, !- Handle
  Port List 12,                           !- Name
  {6a0113b5-7c86-469d-b31f-4109e0983c2b}; !- HVAC Component

OS:Sizing:Zone,
  {5d1d99f6-e2e1-4c34-8bf1-515013676510}, !- Handle
  {6a0113b5-7c86-469d-b31f-4109e0983c2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d67ef386-1017-472e-a62e-052938b5e65b}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {6a0113b5-7c86-469d-b31f-4109e0983c2b}; !- Thermal Zone

OS:Space,
  {1a8a5867-14ae-4b9f-8c35-5f644a05ca76}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.3834709160136,                       !- X Origin {m}
  -16.6369806106757,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {96b3a16f-b583-4b5d-8760-03cb13f211da}, !- Building Story Name
  {ba0564de-bc49-49c1-bd82-26456c9e3214}; !- Thermal Zone Name

OS:Surface,
  {c9b7464b-576e-43d8-a48c-390a24f40554}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a8a5867-14ae-4b9f-8c35-5f644a05ca76}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1df9737-508f-4f65-9aad-96b1d33b0436}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a8a5867-14ae-4b9f-8c35-5f644a05ca76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff1e688d-2eda-4166-88b0-3a15a6cf6458}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fde8b0b-5bab-4d28-9f13-95ebdccd8b6d}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a8a5867-14ae-4b9f-8c35-5f644a05ca76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab0dd15a-b3e9-4e54-972e-2e6581820f19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37074991-36a2-4c4f-b33b-9dca61644988}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a8a5867-14ae-4b9f-8c35-5f644a05ca76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2195ef9-0c50-4da5-923a-8ba492c453f1}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a8a5867-14ae-4b9f-8c35-5f644a05ca76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2baaaf34-fe3c-4a15-af61-0b92a280f4bf}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a8a5867-14ae-4b9f-8c35-5f644a05ca76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {922a15f5-4adb-4ae7-b067-8b10af8c99af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ba0564de-bc49-49c1-bd82-26456c9e3214}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd9ad18e-ed5e-4f85-bb17-f22358b1ce78}, !- Zone Air Inlet Port List
  {9a7f768d-6ed8-4831-8474-909787c84570}, !- Zone Air Exhaust Port List
  {c91ea5ec-46c0-4f2f-9766-94d3f9db9459}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {579e3387-25dc-412b-8653-542acfee3fdd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cdc1834-9780-4b40-9685-88fb6d355bb0}, !- Handle
  Node 7,                                 !- Name
  {c91ea5ec-46c0-4f2f-9766-94d3f9db9459}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c91ea5ec-46c0-4f2f-9766-94d3f9db9459}, !- Handle
  {0574410b-c2d5-4e6c-b916-b28284d3a18e}, !- Name
  {ba0564de-bc49-49c1-bd82-26456c9e3214}, !- Source Object
  11,                                     !- Outlet Port
  {0cdc1834-9780-4b40-9685-88fb6d355bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd9ad18e-ed5e-4f85-bb17-f22358b1ce78}, !- Handle
  Port List 13,                           !- Name
  {ba0564de-bc49-49c1-bd82-26456c9e3214}; !- HVAC Component

OS:PortList,
  {9a7f768d-6ed8-4831-8474-909787c84570}, !- Handle
  Port List 14,                           !- Name
  {ba0564de-bc49-49c1-bd82-26456c9e3214}; !- HVAC Component

OS:Sizing:Zone,
  {acfdea56-16db-43f1-94be-8e8556a6548a}, !- Handle
  {ba0564de-bc49-49c1-bd82-26456c9e3214}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e47592fd-531c-422f-b2ae-c9456a8672a0}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {ba0564de-bc49-49c1-bd82-26456c9e3214}; !- Thermal Zone

OS:Space,
  {75e10e7d-3cb6-455d-963a-fdb4cd36cd55}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.3834709160136,                       !- X Origin {m}
  -12.0649806106757,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {96b3a16f-b583-4b5d-8760-03cb13f211da}, !- Building Story Name
  {948b724a-4489-4e21-a9df-013859057dec}; !- Thermal Zone Name

OS:Surface,
  {6cca0ebd-01cd-43f5-961b-727b094d4876}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75e10e7d-3cb6-455d-963a-fdb4cd36cd55}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3245744d-3389-4a27-8f85-42897ff6346c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75e10e7d-3cb6-455d-963a-fdb4cd36cd55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be73609d-cb0b-4c8a-8b78-bcb75c25a541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31f6e074-96da-4a46-91ce-2a09f40f60e5}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75e10e7d-3cb6-455d-963a-fdb4cd36cd55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0737903-d76e-4666-b797-90719db83482}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 24.1299612213514, 0,  !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc1e781c-60a3-43f0-9736-744557025bbd}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75e10e7d-3cb6-455d-963a-fdb4cd36cd55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab0dd15a-b3e9-4e54-972e-2e6581820f19}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75e10e7d-3cb6-455d-963a-fdb4cd36cd55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fde8b0b-5bab-4d28-9f13-95ebdccd8b6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {097f8090-794d-4b6f-88aa-6d8ed37e9791}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75e10e7d-3cb6-455d-963a-fdb4cd36cd55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce6e7b4e-4bd3-4c61-bdc6-67c50c32d9ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 24.1299612213514, 3.048, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {948b724a-4489-4e21-a9df-013859057dec}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0055a8d-68fb-4856-b7c2-ed68d90a8a65}, !- Zone Air Inlet Port List
  {84e54100-f1be-41d3-b774-b14768c7f02e}, !- Zone Air Exhaust Port List
  {88ff4c76-68c2-4654-860b-264967cce806}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5eecee50-e0c8-4275-8ae4-9c3ad94e147c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {642e6576-467b-4c00-9d13-1784ecd85130}, !- Handle
  Node 8,                                 !- Name
  {88ff4c76-68c2-4654-860b-264967cce806}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88ff4c76-68c2-4654-860b-264967cce806}, !- Handle
  {7b87d67d-6ac4-4fb0-b9ba-a8e213e3dea5}, !- Name
  {948b724a-4489-4e21-a9df-013859057dec}, !- Source Object
  11,                                     !- Outlet Port
  {642e6576-467b-4c00-9d13-1784ecd85130}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0055a8d-68fb-4856-b7c2-ed68d90a8a65}, !- Handle
  Port List 15,                           !- Name
  {948b724a-4489-4e21-a9df-013859057dec}; !- HVAC Component

OS:PortList,
  {84e54100-f1be-41d3-b774-b14768c7f02e}, !- Handle
  Port List 16,                           !- Name
  {948b724a-4489-4e21-a9df-013859057dec}; !- HVAC Component

OS:Sizing:Zone,
  {283f0aeb-a350-4823-9837-63aaffdc38ae}, !- Handle
  {948b724a-4489-4e21-a9df-013859057dec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc79fd45-30f4-41f3-a6d4-86c1d3ffb774}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {948b724a-4489-4e21-a9df-013859057dec}; !- Thermal Zone

OS:Space,
  {3c9fbbd7-65a0-4fbc-abee-7d82979bcbd9}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.3834709160136,                       !- X Origin {m}
  12.0649806106757,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {96b3a16f-b583-4b5d-8760-03cb13f211da}, !- Building Story Name
  {7d8f7508-11ac-4d8e-9b55-bf45dba3afe1}; !- Thermal Zone Name

OS:Surface,
  {0bbef919-7eca-4cad-b66e-4396fb8fdbd6}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3c9fbbd7-65a0-4fbc-abee-7d82979bcbd9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163aaf89-13cd-4e9a-9c9f-4c02f07f8106}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c9fbbd7-65a0-4fbc-abee-7d82979bcbd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f12d999-1d0e-4288-8f7d-709930cbfcbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {848756be-7657-4f3f-88a3-cd62882760aa}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c9fbbd7-65a0-4fbc-abee-7d82979bcbd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb246101-4180-436b-8832-24fac77628b9}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c9fbbd7-65a0-4fbc-abee-7d82979bcbd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0737903-d76e-4666-b797-90719db83482}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c9fbbd7-65a0-4fbc-abee-7d82979bcbd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31f6e074-96da-4a46-91ce-2a09f40f60e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b555607a-9dcb-43cf-80ab-a1aae652aed0}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c9fbbd7-65a0-4fbc-abee-7d82979bcbd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d95717b4-0121-4778-9fcf-e7d1d2250e98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d8f7508-11ac-4d8e-9b55-bf45dba3afe1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14e06661-e172-490c-a884-03e044f2d8fd}, !- Zone Air Inlet Port List
  {60484422-e323-495c-b69c-0cc1518a7b5d}, !- Zone Air Exhaust Port List
  {a816a251-5e17-411b-8761-2ca34b5dfda8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10723bbc-2fe1-443f-8467-04a66319d2e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e99b072b-1f6d-4f79-8ed5-1ddc52e0f803}, !- Handle
  Node 9,                                 !- Name
  {a816a251-5e17-411b-8761-2ca34b5dfda8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a816a251-5e17-411b-8761-2ca34b5dfda8}, !- Handle
  {5eb91fcc-fe20-4920-b15a-32991051dc4d}, !- Name
  {7d8f7508-11ac-4d8e-9b55-bf45dba3afe1}, !- Source Object
  11,                                     !- Outlet Port
  {e99b072b-1f6d-4f79-8ed5-1ddc52e0f803}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14e06661-e172-490c-a884-03e044f2d8fd}, !- Handle
  Port List 17,                           !- Name
  {7d8f7508-11ac-4d8e-9b55-bf45dba3afe1}; !- HVAC Component

OS:PortList,
  {60484422-e323-495c-b69c-0cc1518a7b5d}, !- Handle
  Port List 18,                           !- Name
  {7d8f7508-11ac-4d8e-9b55-bf45dba3afe1}; !- HVAC Component

OS:Sizing:Zone,
  {b7d81ef2-372f-4005-a823-eda7309d9ae5}, !- Handle
  {7d8f7508-11ac-4d8e-9b55-bf45dba3afe1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2099d794-1d16-4237-84f1-67717a865eef}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {7d8f7508-11ac-4d8e-9b55-bf45dba3afe1}; !- Thermal Zone

OS:BuildingStory,
  {69db4b4c-ca3f-4bbb-9852-2ff138ac61af}, !- Handle
  Story Mid,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3512fd36-0b4c-4bda-b044-f98cc3135eac}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Mid, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9554709160136,                      !- X Origin {m}
  -16.6369806106757,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {69db4b4c-ca3f-4bbb-9852-2ff138ac61af}, !- Building Story Name
  {e0b38355-e0b0-47f1-b91c-fb8e5c6dd5be}; !- Thermal Zone Name

OS:Surface,
  {476b2833-a6b6-4e88-ae29-b1c36b39a50e}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3512fd36-0b4c-4bda-b044-f98cc3135eac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2c8f662-923b-4dc3-bccf-2a5c1349b420}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7d9bf2f-da70-4bad-a560-adb16ec9480d}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3512fd36-0b4c-4bda-b044-f98cc3135eac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79180bec-736a-40ab-85a9-c768f413dcf0}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3512fd36-0b4c-4bda-b044-f98cc3135eac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d712ebb0-c440-4f13-971b-ed08644e8bd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {561b6866-24f7-4e55-b609-14c14c5f9a28}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3512fd36-0b4c-4bda-b044-f98cc3135eac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {124ca1b7-c0f7-4bea-9ea3-a335e8b74ffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d2119bc-bdaf-4eda-bfb5-800017e75d18}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3512fd36-0b4c-4bda-b044-f98cc3135eac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aa7eb1a-aaa3-4a62-9f38-06d12355f8c6}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3512fd36-0b4c-4bda-b044-f98cc3135eac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7144d17-7484-4213-871a-90fe8b775abb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e0b38355-e0b0-47f1-b91c-fb8e5c6dd5be}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b321ad1b-c520-44be-af24-6c3d9a8df67c}, !- Zone Air Inlet Port List
  {50a5d871-d983-4c41-bf5e-44de74ef8281}, !- Zone Air Exhaust Port List
  {af2696d4-09bf-49de-8924-cc4a07c15445}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1da8d74d-71b1-42b8-a389-619c853b1ec3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2beabcd-97df-4182-8d4a-245ee87758c2}, !- Handle
  Node 10,                                !- Name
  {af2696d4-09bf-49de-8924-cc4a07c15445}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af2696d4-09bf-49de-8924-cc4a07c15445}, !- Handle
  {58cc257d-24cc-431e-b6b9-2ebbf047d9a9}, !- Name
  {e0b38355-e0b0-47f1-b91c-fb8e5c6dd5be}, !- Source Object
  11,                                     !- Outlet Port
  {e2beabcd-97df-4182-8d4a-245ee87758c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b321ad1b-c520-44be-af24-6c3d9a8df67c}, !- Handle
  Port List 19,                           !- Name
  {e0b38355-e0b0-47f1-b91c-fb8e5c6dd5be}; !- HVAC Component

OS:PortList,
  {50a5d871-d983-4c41-bf5e-44de74ef8281}, !- Handle
  Port List 20,                           !- Name
  {e0b38355-e0b0-47f1-b91c-fb8e5c6dd5be}; !- HVAC Component

OS:Sizing:Zone,
  {e2db9801-ca40-4f68-8379-86628256a608}, !- Handle
  {e0b38355-e0b0-47f1-b91c-fb8e5c6dd5be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0742633e-b856-42cc-9977-65653f46f859}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {e0b38355-e0b0-47f1-b91c-fb8e5c6dd5be}; !- Thermal Zone

OS:Space,
  {cd14475c-4aad-4f6b-94ac-060adb5ffaad}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Mid, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9554709160136,                      !- X Origin {m}
  -12.0649806106757,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {69db4b4c-ca3f-4bbb-9852-2ff138ac61af}, !- Building Story Name
  {d1263b18-c5d0-4f18-9ced-c6b33f375779}; !- Thermal Zone Name

OS:Surface,
  {23ee2d32-4a71-4459-baf5-80f3a0448eac}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd14475c-4aad-4f6b-94ac-060adb5ffaad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ad4a856-4b7a-4a9d-a6a9-d08abde955ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f0ae343-864b-41ac-8dcc-5c0e4a6f0d25}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd14475c-4aad-4f6b-94ac-060adb5ffaad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3ffcd1c-9ccf-4400-a398-e4d9476b7b56}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd14475c-4aad-4f6b-94ac-060adb5ffaad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9893241e-e1cb-4a19-8b77-c874b97c737b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 24.1299612213514, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c3048ef-e7db-41cd-890c-ca24020c8ad2}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd14475c-4aad-4f6b-94ac-060adb5ffaad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75404382-d2e1-49bf-8b0b-f7697dc38dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d712ebb0-c440-4f13-971b-ed08644e8bd7}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd14475c-4aad-4f6b-94ac-060adb5ffaad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79180bec-736a-40ab-85a9-c768f413dcf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4110cf-bcaa-467f-be53-a3f6bb84ca41}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd14475c-4aad-4f6b-94ac-060adb5ffaad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec3f473b-0ae6-4ae5-a53c-2f124f5eb555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 24.1299612213514, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d1263b18-c5d0-4f18-9ced-c6b33f375779}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87e151c8-eb6f-4ada-a480-48f2631f13bc}, !- Zone Air Inlet Port List
  {486eb471-bb1b-4a36-a0f2-94ae2ec6056b}, !- Zone Air Exhaust Port List
  {2d30ebb9-7dd5-4ae9-9da2-401036ed1d3b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52a2e24b-e17a-4de6-9d4b-7696baee8fc5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06c36199-9918-4059-b1c8-f26609a66a61}, !- Handle
  Node 11,                                !- Name
  {2d30ebb9-7dd5-4ae9-9da2-401036ed1d3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d30ebb9-7dd5-4ae9-9da2-401036ed1d3b}, !- Handle
  {7deb6789-389d-4bf7-b905-ef8ff0377125}, !- Name
  {d1263b18-c5d0-4f18-9ced-c6b33f375779}, !- Source Object
  11,                                     !- Outlet Port
  {06c36199-9918-4059-b1c8-f26609a66a61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87e151c8-eb6f-4ada-a480-48f2631f13bc}, !- Handle
  Port List 21,                           !- Name
  {d1263b18-c5d0-4f18-9ced-c6b33f375779}; !- HVAC Component

OS:PortList,
  {486eb471-bb1b-4a36-a0f2-94ae2ec6056b}, !- Handle
  Port List 22,                           !- Name
  {d1263b18-c5d0-4f18-9ced-c6b33f375779}; !- HVAC Component

OS:Sizing:Zone,
  {29a67915-9e70-46a4-a2cf-7424fc5778d6}, !- Handle
  {d1263b18-c5d0-4f18-9ced-c6b33f375779}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a43a141-a910-4f2c-9344-56b74473ecc3}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {d1263b18-c5d0-4f18-9ced-c6b33f375779}; !- Thermal Zone

OS:Space,
  {d50e1a39-f6e9-4629-b4a5-ccdf8d76d851}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Mid, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9554709160136,                      !- X Origin {m}
  12.0649806106757,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {69db4b4c-ca3f-4bbb-9852-2ff138ac61af}, !- Building Story Name
  {38cdc822-5224-4f37-bc0b-63bb4f6ec5d2}; !- Thermal Zone Name

OS:Surface,
  {df22f924-8fc0-4b4d-8204-deb09e141d0f}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d50e1a39-f6e9-4629-b4a5-ccdf8d76d851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43daed2b-d38f-4b9e-b219-5fb6cb4d627a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35472700-64bd-40d1-a716-43d7ccaf2b00}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d50e1a39-f6e9-4629-b4a5-ccdf8d76d851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9616f9b-b8a4-44cb-a3dd-5b508bc6cbcd}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d50e1a39-f6e9-4629-b4a5-ccdf8d76d851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4119c636-39a9-4576-8983-d171161eaca2}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d50e1a39-f6e9-4629-b4a5-ccdf8d76d851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4613a40-3547-4ec1-87a7-9e12f669dc6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9893241e-e1cb-4a19-8b77-c874b97c737b}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d50e1a39-f6e9-4629-b4a5-ccdf8d76d851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3ffcd1c-9ccf-4400-a398-e4d9476b7b56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c28e95b1-dc91-4759-b680-3d8ce574fdd9}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d50e1a39-f6e9-4629-b4a5-ccdf8d76d851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2620a1a-213a-4f37-bdb7-22fa3ffc9463}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38cdc822-5224-4f37-bc0b-63bb4f6ec5d2}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9317a52d-8cee-4911-924b-feb167468316}, !- Zone Air Inlet Port List
  {e63f0b1a-abce-46c4-9f9b-9605bdef3b12}, !- Zone Air Exhaust Port List
  {eb1e1a74-f687-46f4-9676-9cb694a00c08}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36069534-36bb-4be8-9ccc-15b8c3966fb1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {302b9517-d6d8-460b-b138-5c11850b98c1}, !- Handle
  Node 12,                                !- Name
  {eb1e1a74-f687-46f4-9676-9cb694a00c08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb1e1a74-f687-46f4-9676-9cb694a00c08}, !- Handle
  {5a319cc8-cfb0-4cbe-a341-82bf8568c0a7}, !- Name
  {38cdc822-5224-4f37-bc0b-63bb4f6ec5d2}, !- Source Object
  11,                                     !- Outlet Port
  {302b9517-d6d8-460b-b138-5c11850b98c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9317a52d-8cee-4911-924b-feb167468316}, !- Handle
  Port List 23,                           !- Name
  {38cdc822-5224-4f37-bc0b-63bb4f6ec5d2}; !- HVAC Component

OS:PortList,
  {e63f0b1a-abce-46c4-9f9b-9605bdef3b12}, !- Handle
  Port List 24,                           !- Name
  {38cdc822-5224-4f37-bc0b-63bb4f6ec5d2}; !- HVAC Component

OS:Sizing:Zone,
  {602381c6-71ae-474e-afa8-dea6cb6f1be6}, !- Handle
  {38cdc822-5224-4f37-bc0b-63bb4f6ec5d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d35b4aed-51c5-41fd-83d4-c8bd8935b227}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {38cdc822-5224-4f37-bc0b-63bb4f6ec5d2}; !- Thermal Zone

OS:Space,
  {7a5b0b1e-08e7-4fec-a5ae-0da77d84e07d}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Mid, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.3834709160136,                      !- X Origin {m}
  -16.6369806106757,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {69db4b4c-ca3f-4bbb-9852-2ff138ac61af}, !- Building Story Name
  {912262a6-8759-4dd6-a7f7-c6ebb828ac35}; !- Thermal Zone Name

OS:Surface,
  {85b4b8f9-8a6f-4bec-ac5d-56262e12abdf}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a5b0b1e-08e7-4fec-a5ae-0da77d84e07d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4b1bedc-0f6b-49fa-8381-bf7262ee76e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124ca1b7-c0f7-4bea-9ea3-a335e8b74ffa}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5b0b1e-08e7-4fec-a5ae-0da77d84e07d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {561b6866-24f7-4e55-b609-14c14c5f9a28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {402f6788-24ca-4143-a32b-48a8061a2350}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5b0b1e-08e7-4fec-a5ae-0da77d84e07d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb81601d-0ad1-4f7b-85b5-c26f24a3c1d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cc97f39-7cd3-4c36-a6e0-47d73ea204ec}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5b0b1e-08e7-4fec-a5ae-0da77d84e07d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46a5aa51-49e2-4646-9eca-136b714a61a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ef5d44-f98e-4d74-9261-8874bd89e1d7}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5b0b1e-08e7-4fec-a5ae-0da77d84e07d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8395331b-4990-45fb-9279-f158982ec072}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a5b0b1e-08e7-4fec-a5ae-0da77d84e07d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9b76ae2-606c-427f-9a3d-d98de5351863}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {912262a6-8759-4dd6-a7f7-c6ebb828ac35}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42b98f5b-a0da-4740-b3c1-89f39e3e5dc6}, !- Zone Air Inlet Port List
  {7de7c5e3-c40c-4464-911f-6c88737626cb}, !- Zone Air Exhaust Port List
  {ad3873c1-0d7e-4edd-9447-304db1bac7a3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7b982a7-b23b-4022-994e-16e5fb3e2631}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9866fc62-9238-4189-8494-74ef936fbe5e}, !- Handle
  Node 13,                                !- Name
  {ad3873c1-0d7e-4edd-9447-304db1bac7a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad3873c1-0d7e-4edd-9447-304db1bac7a3}, !- Handle
  {b07ce0a6-1b40-4f09-bd75-dc4c2e60bde9}, !- Name
  {912262a6-8759-4dd6-a7f7-c6ebb828ac35}, !- Source Object
  11,                                     !- Outlet Port
  {9866fc62-9238-4189-8494-74ef936fbe5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42b98f5b-a0da-4740-b3c1-89f39e3e5dc6}, !- Handle
  Port List 25,                           !- Name
  {912262a6-8759-4dd6-a7f7-c6ebb828ac35}; !- HVAC Component

OS:PortList,
  {7de7c5e3-c40c-4464-911f-6c88737626cb}, !- Handle
  Port List 26,                           !- Name
  {912262a6-8759-4dd6-a7f7-c6ebb828ac35}; !- HVAC Component

OS:Sizing:Zone,
  {25ed3363-1ced-42d7-a91e-411ca4f7bcf8}, !- Handle
  {912262a6-8759-4dd6-a7f7-c6ebb828ac35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95e4c684-c664-40eb-b428-8a92ca6750ca}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {912262a6-8759-4dd6-a7f7-c6ebb828ac35}; !- Thermal Zone

OS:Space,
  {5badcbfb-8c5d-4ecf-aa08-98098236a1ae}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Mid, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.3834709160136,                      !- X Origin {m}
  -12.0649806106757,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {69db4b4c-ca3f-4bbb-9852-2ff138ac61af}, !- Building Story Name
  {96faff44-0995-40b6-a9c6-3f9cf1b097ec}; !- Thermal Zone Name

OS:Surface,
  {71d5dcbd-ae04-44a6-a51e-08a674ce0a7a}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5badcbfb-8c5d-4ecf-aa08-98098236a1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df19831a-bb74-4871-9855-82feb53ef3b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75404382-d2e1-49bf-8b0b-f7697dc38dad}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5badcbfb-8c5d-4ecf-aa08-98098236a1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c3048ef-e7db-41cd-890c-ca24020c8ad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {837ee621-61af-4aa5-9023-3849faaf4e0e}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5badcbfb-8c5d-4ecf-aa08-98098236a1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58856c97-b317-4464-b5fc-c2bdab9fa0db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 24.1299612213514, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {400f963d-b1de-4cf0-a9d5-775bf36d2f60}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5badcbfb-8c5d-4ecf-aa08-98098236a1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fd2695e-dd75-48ab-9a07-d4d61c9e9482}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb81601d-0ad1-4f7b-85b5-c26f24a3c1d6}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5badcbfb-8c5d-4ecf-aa08-98098236a1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {402f6788-24ca-4143-a32b-48a8061a2350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1315b31-48f5-4a3d-b081-9d3a167e882b}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5badcbfb-8c5d-4ecf-aa08-98098236a1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {472aeaed-40c3-4ecc-8119-dad901323f7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 24.1299612213514, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {96faff44-0995-40b6-a9c6-3f9cf1b097ec}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd1cfdc5-bf32-45b1-817b-3d3a1895b951}, !- Zone Air Inlet Port List
  {51e66d76-faa1-4e63-a9a5-3b7413489f96}, !- Zone Air Exhaust Port List
  {dc58406c-9d5a-441a-9698-6df66dd3732f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {65d8001f-2d27-43b4-841c-f0689f4c091e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cfd3094-af04-4de9-9f96-d4241a67dfbe}, !- Handle
  Node 14,                                !- Name
  {dc58406c-9d5a-441a-9698-6df66dd3732f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc58406c-9d5a-441a-9698-6df66dd3732f}, !- Handle
  {beb9217c-9fbb-4e5f-9f9a-1bb8d506c744}, !- Name
  {96faff44-0995-40b6-a9c6-3f9cf1b097ec}, !- Source Object
  11,                                     !- Outlet Port
  {5cfd3094-af04-4de9-9f96-d4241a67dfbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd1cfdc5-bf32-45b1-817b-3d3a1895b951}, !- Handle
  Port List 27,                           !- Name
  {96faff44-0995-40b6-a9c6-3f9cf1b097ec}; !- HVAC Component

OS:PortList,
  {51e66d76-faa1-4e63-a9a5-3b7413489f96}, !- Handle
  Port List 28,                           !- Name
  {96faff44-0995-40b6-a9c6-3f9cf1b097ec}; !- HVAC Component

OS:Sizing:Zone,
  {51cfe5ec-33af-4d2c-a1f3-e741b06f9b59}, !- Handle
  {96faff44-0995-40b6-a9c6-3f9cf1b097ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3824eb78-bfa5-4e92-9604-15f9eebcfd10}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {96faff44-0995-40b6-a9c6-3f9cf1b097ec}; !- Thermal Zone

OS:Space,
  {b61d54a2-dd41-43f0-a718-8740c90f3774}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Mid, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.3834709160136,                      !- X Origin {m}
  12.0649806106757,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {69db4b4c-ca3f-4bbb-9852-2ff138ac61af}, !- Building Story Name
  {47269013-db96-4991-acb9-6723d5869b67}; !- Thermal Zone Name

OS:Surface,
  {82e43bc9-5d8b-4580-9d24-49bac3b920c5}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b61d54a2-dd41-43f0-a718-8740c90f3774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c0c15ed-d1f8-4cfc-b32d-0df839849ccf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4613a40-3547-4ec1-87a7-9e12f669dc6a}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b61d54a2-dd41-43f0-a718-8740c90f3774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4119c636-39a9-4576-8983-d171161eaca2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d65dd099-6a7f-409b-b117-a3344dfd3451}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b61d54a2-dd41-43f0-a718-8740c90f3774}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0326f03d-f1ec-40f0-a950-029887f60116}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b61d54a2-dd41-43f0-a718-8740c90f3774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1468836d-84d5-4978-ad3e-0f6fc735b423}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58856c97-b317-4464-b5fc-c2bdab9fa0db}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b61d54a2-dd41-43f0-a718-8740c90f3774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {837ee621-61af-4aa5-9023-3849faaf4e0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  40.7669418320272, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a7bd06f-26db-4042-92a3-8d9fbe7dc710}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b61d54a2-dd41-43f0-a718-8740c90f3774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b82edf73-060a-48c5-a857-277e5787cbac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {47269013-db96-4991-acb9-6723d5869b67}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68d61092-95c6-4f76-b288-d4f5bc10a0cb}, !- Zone Air Inlet Port List
  {5fa1a8d1-1a0e-4c67-bab2-5d4a9a5163bf}, !- Zone Air Exhaust Port List
  {f16196c6-06ce-4b0e-b9f5-d215581095d1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb653104-bbae-4c13-8850-9c7fb99a527b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {368880bc-2839-4f42-a802-5d72555ea6cd}, !- Handle
  Node 15,                                !- Name
  {f16196c6-06ce-4b0e-b9f5-d215581095d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f16196c6-06ce-4b0e-b9f5-d215581095d1}, !- Handle
  {316feec1-437f-4765-bee9-079a0e8b5539}, !- Name
  {47269013-db96-4991-acb9-6723d5869b67}, !- Source Object
  11,                                     !- Outlet Port
  {368880bc-2839-4f42-a802-5d72555ea6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68d61092-95c6-4f76-b288-d4f5bc10a0cb}, !- Handle
  Port List 29,                           !- Name
  {47269013-db96-4991-acb9-6723d5869b67}; !- HVAC Component

OS:PortList,
  {5fa1a8d1-1a0e-4c67-bab2-5d4a9a5163bf}, !- Handle
  Port List 30,                           !- Name
  {47269013-db96-4991-acb9-6723d5869b67}; !- HVAC Component

OS:Sizing:Zone,
  {c3482163-8d25-49bb-b07e-ba31bbc80d76}, !- Handle
  {47269013-db96-4991-acb9-6723d5869b67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ebd0943-5515-4a6f-9a13-8202f740644e}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {47269013-db96-4991-acb9-6723d5869b67}; !- Thermal Zone

OS:Space,
  {47410064-13b1-4103-9408-9dd0f471f8df}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Mid, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.3834709160136,                       !- X Origin {m}
  -16.6369806106757,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {69db4b4c-ca3f-4bbb-9852-2ff138ac61af}, !- Building Story Name
  {82a1f3ef-b2a3-428e-98f9-4f5b499d8d92}; !- Thermal Zone Name

OS:Surface,
  {922a15f5-4adb-4ae7-b067-8b10af8c99af}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47410064-13b1-4103-9408-9dd0f471f8df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2baaaf34-fe3c-4a15-af61-0b92a280f4bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a5aa51-49e2-4646-9eca-136b714a61a6}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47410064-13b1-4103-9408-9dd0f471f8df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cc97f39-7cd3-4c36-a6e0-47d73ea204ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3821a533-865b-431a-808f-77bff32a5198}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47410064-13b1-4103-9408-9dd0f471f8df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96947832-6599-4d79-b2dc-8f40bb4db1a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64906b9-ff42-4ffb-9dda-0c0fb569a630}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47410064-13b1-4103-9408-9dd0f471f8df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d345c4-92bd-4a63-b932-c22018c5c531}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47410064-13b1-4103-9408-9dd0f471f8df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {372cc8bb-46a8-4bf5-bffb-414c6bed7e2b}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47410064-13b1-4103-9408-9dd0f471f8df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ea4de1-7b51-4d9f-ae91-cb536f9d76c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {82a1f3ef-b2a3-428e-98f9-4f5b499d8d92}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0bac95f-0825-47c6-aa8e-bfce34f5eb4b}, !- Zone Air Inlet Port List
  {2bb6f8c6-fbcf-43cc-9c7a-d60f2596eec6}, !- Zone Air Exhaust Port List
  {f3046ce8-ff19-4ce8-9756-df43b0726fdc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30a4d334-73d1-46ec-ae07-20b835107065}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd958961-5476-4209-89f5-c891b095de98}, !- Handle
  Node 16,                                !- Name
  {f3046ce8-ff19-4ce8-9756-df43b0726fdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3046ce8-ff19-4ce8-9756-df43b0726fdc}, !- Handle
  {d92ce32a-19e5-4f2b-ae62-2ab8e8e42f68}, !- Name
  {82a1f3ef-b2a3-428e-98f9-4f5b499d8d92}, !- Source Object
  11,                                     !- Outlet Port
  {dd958961-5476-4209-89f5-c891b095de98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0bac95f-0825-47c6-aa8e-bfce34f5eb4b}, !- Handle
  Port List 31,                           !- Name
  {82a1f3ef-b2a3-428e-98f9-4f5b499d8d92}; !- HVAC Component

OS:PortList,
  {2bb6f8c6-fbcf-43cc-9c7a-d60f2596eec6}, !- Handle
  Port List 32,                           !- Name
  {82a1f3ef-b2a3-428e-98f9-4f5b499d8d92}; !- HVAC Component

OS:Sizing:Zone,
  {7382703a-f3cc-4329-8edb-cd852f80acea}, !- Handle
  {82a1f3ef-b2a3-428e-98f9-4f5b499d8d92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68f26bfa-0365-4b84-a216-9ff71b409d4e}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {82a1f3ef-b2a3-428e-98f9-4f5b499d8d92}; !- Thermal Zone

OS:Space,
  {f6ab0617-1143-4168-90b8-efb14d858ef0}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Mid, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.3834709160136,                       !- X Origin {m}
  -12.0649806106757,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {69db4b4c-ca3f-4bbb-9852-2ff138ac61af}, !- Building Story Name
  {b398f8b2-5a14-4f5c-b088-cc07895b0648}; !- Thermal Zone Name

OS:Surface,
  {ce6e7b4e-4bd3-4c61-bdc6-67c50c32d9ee}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6ab0617-1143-4168-90b8-efb14d858ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {097f8090-794d-4b6f-88aa-6d8ed37e9791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fd2695e-dd75-48ab-9a07-d4d61c9e9482}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ab0617-1143-4168-90b8-efb14d858ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {400f963d-b1de-4cf0-a9d5-775bf36d2f60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b222483-da5c-4987-a656-34cf4aa43985}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ab0617-1143-4168-90b8-efb14d858ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17ef72d9-159d-4b66-9444-34e0a38e6b78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 24.1299612213514, 0,  !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {819b7912-e1b9-4ea8-93b8-93cce9bd4b65}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ab0617-1143-4168-90b8-efb14d858ef0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96947832-6599-4d79-b2dc-8f40bb4db1a7}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ab0617-1143-4168-90b8-efb14d858ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3821a533-865b-431a-808f-77bff32a5198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d509aab-f976-478f-9e9d-a67320e7ce20}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6ab0617-1143-4168-90b8-efb14d858ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {416781c0-b679-48cf-8498-692569660c33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 24.1299612213514, 3.048, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b398f8b2-5a14-4f5c-b088-cc07895b0648}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97a00bf0-7870-43f1-919c-fa6f8e6f7cfc}, !- Zone Air Inlet Port List
  {a7d5bc89-c053-4b2d-9c1e-68c950ea8316}, !- Zone Air Exhaust Port List
  {eb186583-3565-4574-933c-774a5faffad1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94defbb9-66f8-4fe3-b00c-ae42e474bb9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ede003f3-bb3f-45ce-becd-7e78d5441e97}, !- Handle
  Node 17,                                !- Name
  {eb186583-3565-4574-933c-774a5faffad1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb186583-3565-4574-933c-774a5faffad1}, !- Handle
  {a8aaf3d3-a805-4683-b8f7-dc0bf5bd773a}, !- Name
  {b398f8b2-5a14-4f5c-b088-cc07895b0648}, !- Source Object
  11,                                     !- Outlet Port
  {ede003f3-bb3f-45ce-becd-7e78d5441e97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97a00bf0-7870-43f1-919c-fa6f8e6f7cfc}, !- Handle
  Port List 33,                           !- Name
  {b398f8b2-5a14-4f5c-b088-cc07895b0648}; !- HVAC Component

OS:PortList,
  {a7d5bc89-c053-4b2d-9c1e-68c950ea8316}, !- Handle
  Port List 34,                           !- Name
  {b398f8b2-5a14-4f5c-b088-cc07895b0648}; !- HVAC Component

OS:Sizing:Zone,
  {cf28c14d-d527-47cc-ae33-8cb25bed1ac1}, !- Handle
  {b398f8b2-5a14-4f5c-b088-cc07895b0648}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c09f389a-7ecf-457b-947b-dcbbf8b0704b}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {b398f8b2-5a14-4f5c-b088-cc07895b0648}; !- Thermal Zone

OS:Space,
  {dd0c5eee-a566-4861-8ff6-a825cf63b9b2}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Mid, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.3834709160136,                       !- X Origin {m}
  12.0649806106757,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {69db4b4c-ca3f-4bbb-9852-2ff138ac61af}, !- Building Story Name
  {a7a314a3-67c3-4ef3-90f9-bb1ee39ca221}; !- Thermal Zone Name

OS:Surface,
  {d95717b4-0121-4778-9fcf-e7d1d2250e98}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dd0c5eee-a566-4861-8ff6-a825cf63b9b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b555607a-9dcb-43cf-80ab-a1aae652aed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1468836d-84d5-4978-ad3e-0f6fc735b423}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd0c5eee-a566-4861-8ff6-a825cf63b9b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0326f03d-f1ec-40f0-a950-029887f60116}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {590b5e61-537b-4e3f-ad94-a1887634e1fe}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd0c5eee-a566-4861-8ff6-a825cf63b9b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91dab84e-ea83-46ef-8adb-2a26ed23c792}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd0c5eee-a566-4861-8ff6-a825cf63b9b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17ef72d9-159d-4b66-9444-34e0a38e6b78}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd0c5eee-a566-4861-8ff6-a825cf63b9b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b222483-da5c-4987-a656-34cf4aa43985}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48689957516035e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.48689957516035e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aebf436-cf02-42b1-af46-7f0dfe1ff235}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd0c5eee-a566-4861-8ff6-a825cf63b9b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7088edfa-9b9e-4251-8bd0-d834159be831}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  2.48689957516035e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  2.48689957516035e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a7a314a3-67c3-4ef3-90f9-bb1ee39ca221}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8dd24f01-3e44-451f-b525-f354c255442e}, !- Zone Air Inlet Port List
  {6c83cf5b-8990-48fb-a113-94aaaba65a7c}, !- Zone Air Exhaust Port List
  {afff021f-3cba-4b36-8750-83f0e13f4786}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76cf3714-5066-4b2e-a001-8afd007d9622}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a33a8e1-7ab0-4971-bd54-5404303bd1eb}, !- Handle
  Node 18,                                !- Name
  {afff021f-3cba-4b36-8750-83f0e13f4786}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afff021f-3cba-4b36-8750-83f0e13f4786}, !- Handle
  {3c45545c-a17a-4186-8643-0c778dc90907}, !- Name
  {a7a314a3-67c3-4ef3-90f9-bb1ee39ca221}, !- Source Object
  11,                                     !- Outlet Port
  {9a33a8e1-7ab0-4971-bd54-5404303bd1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8dd24f01-3e44-451f-b525-f354c255442e}, !- Handle
  Port List 35,                           !- Name
  {a7a314a3-67c3-4ef3-90f9-bb1ee39ca221}; !- HVAC Component

OS:PortList,
  {6c83cf5b-8990-48fb-a113-94aaaba65a7c}, !- Handle
  Port List 36,                           !- Name
  {a7a314a3-67c3-4ef3-90f9-bb1ee39ca221}; !- HVAC Component

OS:Sizing:Zone,
  {a14fa424-333a-4b42-a3d4-5510cd031dde}, !- Handle
  {a7a314a3-67c3-4ef3-90f9-bb1ee39ca221}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff6698ea-9d8a-48c9-b6fc-e1212bdaccb5}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {a7a314a3-67c3-4ef3-90f9-bb1ee39ca221}; !- Thermal Zone

OS:BuildingStory,
  {f714acd3-9bca-4365-9e3b-ac9eb1cd64a3}, !- Handle
  Story Top,                              !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7bf1f75c-a016-4d34-a287-ee807282bb35}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9554709160136,                      !- X Origin {m}
  -16.6369806106757,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {f714acd3-9bca-4365-9e3b-ac9eb1cd64a3}, !- Building Story Name
  {9b03d02c-445d-4ef4-abdf-61ccd0ade4d1}; !- Thermal Zone Name

OS:Surface,
  {b7144d17-7484-4213-871a-90fe8b775abb}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7bf1f75c-a016-4d34-a287-ee807282bb35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aa7eb1a-aaa3-4a62-9f38-06d12355f8c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3333ea95-3af7-4cc8-ad0e-6100351c7886}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf1f75c-a016-4d34-a287-ee807282bb35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d666891-83ab-4b04-b29d-0bc53ca29ac7}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf1f75c-a016-4d34-a287-ee807282bb35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b6cdf88-1294-4272-826f-378968b997f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f626f5c3-fbb9-4fc0-ae6f-f9156c3d684f}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf1f75c-a016-4d34-a287-ee807282bb35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf17e1d-e61e-4989-a68e-229051f75fc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {091abe71-d397-4d69-9b39-c5b097d06560}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf1f75c-a016-4d34-a287-ee807282bb35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eacb9f6-c63f-4ee4-b0bf-bc94d5960cda}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bf1f75c-a016-4d34-a287-ee807282bb35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b03d02c-445d-4ef4-abdf-61ccd0ade4d1}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {111cf4f5-9781-4ba7-a0cb-570d45678cc4}, !- Zone Air Inlet Port List
  {97180967-4afe-430f-9f98-48ca539ba3e1}, !- Zone Air Exhaust Port List
  {0efd668b-d49d-431e-bf77-993c5f59bc65}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2a44282-355e-4ecd-9d17-c272c16f8e67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e6b2034-d5d5-4b30-912d-6a3c52356d00}, !- Handle
  Node 19,                                !- Name
  {0efd668b-d49d-431e-bf77-993c5f59bc65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0efd668b-d49d-431e-bf77-993c5f59bc65}, !- Handle
  {19f9f749-41ea-406c-82e0-bbd2b1c36321}, !- Name
  {9b03d02c-445d-4ef4-abdf-61ccd0ade4d1}, !- Source Object
  11,                                     !- Outlet Port
  {8e6b2034-d5d5-4b30-912d-6a3c52356d00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {111cf4f5-9781-4ba7-a0cb-570d45678cc4}, !- Handle
  Port List 37,                           !- Name
  {9b03d02c-445d-4ef4-abdf-61ccd0ade4d1}; !- HVAC Component

OS:PortList,
  {97180967-4afe-430f-9f98-48ca539ba3e1}, !- Handle
  Port List 38,                           !- Name
  {9b03d02c-445d-4ef4-abdf-61ccd0ade4d1}; !- HVAC Component

OS:Sizing:Zone,
  {1f73b5a5-ed25-4c1d-b327-c55d5fa5a584}, !- Handle
  {9b03d02c-445d-4ef4-abdf-61ccd0ade4d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d56d78e-ba32-433d-8833-58fbff24163b}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {9b03d02c-445d-4ef4-abdf-61ccd0ade4d1}; !- Thermal Zone

OS:Space,
  {4b9778be-fff4-466d-9f64-5758ba559857}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9554709160136,                      !- X Origin {m}
  -12.0649806106757,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {f714acd3-9bca-4365-9e3b-ac9eb1cd64a3}, !- Building Story Name
  {d94ce600-6580-4f56-b8d9-a09de1e641d3}; !- Thermal Zone Name

OS:Surface,
  {ec3f473b-0ae6-4ae5-a53c-2f124f5eb555}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4b9778be-fff4-466d-9f64-5758ba559857}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f4110cf-bcaa-467f-be53-a3f6bb84ca41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5de9f65e-02ea-48c4-b74a-4bdcd9ff6d06}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b9778be-fff4-466d-9f64-5758ba559857}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {389c241b-74b3-437b-83fc-5cd2f95bcd7c}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b9778be-fff4-466d-9f64-5758ba559857}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41bc84d3-7a16-4f99-b8a8-3ce4de7256f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 24.1299612213514, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ace7e526-9863-4351-9079-1026c782865a}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b9778be-fff4-466d-9f64-5758ba559857}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b1c1ab0-926f-4a47-9e6a-eb8f59b606bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b6cdf88-1294-4272-826f-378968b997f4}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b9778be-fff4-466d-9f64-5758ba559857}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d666891-83ab-4b04-b29d-0bc53ca29ac7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ad655ee-3916-4564-8c55-d10177acceda}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b9778be-fff4-466d-9f64-5758ba559857}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 24.1299612213514, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d94ce600-6580-4f56-b8d9-a09de1e641d3}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2abc6db3-4602-4dd9-912d-d809b63d5ec3}, !- Zone Air Inlet Port List
  {50cc5a21-9f99-4242-9d17-87b0d55f2dfb}, !- Zone Air Exhaust Port List
  {7d9a6f5f-6d39-433a-a58a-c788effb9163}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78e5efe4-10c9-4e74-b649-7b74d2cebf3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {beea05dd-39cf-4ee6-8b25-e40cfda4ffa0}, !- Handle
  Node 20,                                !- Name
  {7d9a6f5f-6d39-433a-a58a-c788effb9163}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d9a6f5f-6d39-433a-a58a-c788effb9163}, !- Handle
  {1cc1afa5-4335-4579-ba34-4e06d0f44a97}, !- Name
  {d94ce600-6580-4f56-b8d9-a09de1e641d3}, !- Source Object
  11,                                     !- Outlet Port
  {beea05dd-39cf-4ee6-8b25-e40cfda4ffa0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2abc6db3-4602-4dd9-912d-d809b63d5ec3}, !- Handle
  Port List 39,                           !- Name
  {d94ce600-6580-4f56-b8d9-a09de1e641d3}; !- HVAC Component

OS:PortList,
  {50cc5a21-9f99-4242-9d17-87b0d55f2dfb}, !- Handle
  Port List 40,                           !- Name
  {d94ce600-6580-4f56-b8d9-a09de1e641d3}; !- HVAC Component

OS:Sizing:Zone,
  {dd74db2e-85e0-4ff4-a64b-51ce2630a2ce}, !- Handle
  {d94ce600-6580-4f56-b8d9-a09de1e641d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5911e7f-b65b-4ec4-8198-5bcce4e321e2}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {d94ce600-6580-4f56-b8d9-a09de1e641d3}; !- Thermal Zone

OS:Space,
  {0fde455a-ab48-422a-a0be-46442fbcd3e1}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9554709160136,                      !- X Origin {m}
  12.0649806106757,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {f714acd3-9bca-4365-9e3b-ac9eb1cd64a3}, !- Building Story Name
  {86965889-13d9-4c50-a13e-7670374843e5}; !- Thermal Zone Name

OS:Surface,
  {c2620a1a-213a-4f37-bdb7-22fa3ffc9463}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0fde455a-ab48-422a-a0be-46442fbcd3e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c28e95b1-dc91-4759-b680-3d8ce574fdd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cea7e65-b78e-49ef-8c15-6952e22d27c9}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fde455a-ab48-422a-a0be-46442fbcd3e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67458131-eb54-47a3-a730-30b6ccab6618}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fde455a-ab48-422a-a0be-46442fbcd3e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {948d9617-146a-4880-be4c-49d9ba3dfd98}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fde455a-ab48-422a-a0be-46442fbcd3e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {936c211d-ce47-43f7-82d7-663f511195d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41bc84d3-7a16-4f99-b8a8-3ce4de7256f5}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fde455a-ab48-422a-a0be-46442fbcd3e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {389c241b-74b3-437b-83fc-5cd2f95bcd7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7813241d-643e-4bd1-90b3-413bd203ac6b}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0fde455a-ab48-422a-a0be-46442fbcd3e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86965889-13d9-4c50-a13e-7670374843e5}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b290d24a-aaf5-44bf-b4c2-71d9666bb2f0}, !- Zone Air Inlet Port List
  {c76b70fb-5f50-4e56-a9b8-05b1892d2408}, !- Zone Air Exhaust Port List
  {3d4c5d6f-37d8-4d80-aa36-4e5a0cf5c420}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b15f4548-420f-488e-b5af-49a0ffc6a9b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a111bd4-c6b4-496e-8133-2b82f4ad8db2}, !- Handle
  Node 21,                                !- Name
  {3d4c5d6f-37d8-4d80-aa36-4e5a0cf5c420}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d4c5d6f-37d8-4d80-aa36-4e5a0cf5c420}, !- Handle
  {7c426a8c-85ad-48bf-b031-cddec61679aa}, !- Name
  {86965889-13d9-4c50-a13e-7670374843e5}, !- Source Object
  11,                                     !- Outlet Port
  {2a111bd4-c6b4-496e-8133-2b82f4ad8db2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b290d24a-aaf5-44bf-b4c2-71d9666bb2f0}, !- Handle
  Port List 41,                           !- Name
  {86965889-13d9-4c50-a13e-7670374843e5}; !- HVAC Component

OS:PortList,
  {c76b70fb-5f50-4e56-a9b8-05b1892d2408}, !- Handle
  Port List 42,                           !- Name
  {86965889-13d9-4c50-a13e-7670374843e5}; !- HVAC Component

OS:Sizing:Zone,
  {38c12341-6490-45fc-a14f-40196c7e38a9}, !- Handle
  {86965889-13d9-4c50-a13e-7670374843e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0afde42d-7e20-40a7-82a7-4b4f1267ebb7}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {86965889-13d9-4c50-a13e-7670374843e5}; !- Thermal Zone

OS:Space,
  {621a15cc-0dd4-4485-991e-24595eb5c969}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.3834709160136,                      !- X Origin {m}
  -16.6369806106757,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {f714acd3-9bca-4365-9e3b-ac9eb1cd64a3}, !- Building Story Name
  {2e233947-84d4-43c0-8aed-cce400127cbd}; !- Thermal Zone Name

OS:Surface,
  {d9b76ae2-606c-427f-9a3d-d98de5351863}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {621a15cc-0dd4-4485-991e-24595eb5c969}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8395331b-4990-45fb-9279-f158982ec072}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf17e1d-e61e-4989-a68e-229051f75fc8}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {621a15cc-0dd4-4485-991e-24595eb5c969}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f626f5c3-fbb9-4fc0-ae6f-f9156c3d684f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65cc70fa-d0c0-46de-9564-c74807ee893e}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {621a15cc-0dd4-4485-991e-24595eb5c969}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adc8381a-69c1-4e7b-894c-9cdaff9d8006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a68892ef-33c7-4c3c-aed7-8bcf4f17a38f}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {621a15cc-0dd4-4485-991e-24595eb5c969}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {180cf73a-4dd2-4111-9b28-4843d9456639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03402b5-4997-49e4-ba6f-65fb0a0df62a}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {621a15cc-0dd4-4485-991e-24595eb5c969}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b963163b-dcbf-46a3-96ad-0983de20542b}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {621a15cc-0dd4-4485-991e-24595eb5c969}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2e233947-84d4-43c0-8aed-cce400127cbd}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0590a4c8-3cd8-4cbf-b419-b12e488271ba}, !- Zone Air Inlet Port List
  {9771f7b7-eee9-43f1-a04b-35471254954c}, !- Zone Air Exhaust Port List
  {c1a92902-2357-4ea1-b2a0-b50a976daf5e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ac959d5-cf20-4496-8c6f-8b8634140401}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2d30cee-8dc2-40d8-a8fe-f2d06fbe7ba4}, !- Handle
  Node 22,                                !- Name
  {c1a92902-2357-4ea1-b2a0-b50a976daf5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1a92902-2357-4ea1-b2a0-b50a976daf5e}, !- Handle
  {2173cf19-505b-4f2e-8826-9dcaa3cee2e9}, !- Name
  {2e233947-84d4-43c0-8aed-cce400127cbd}, !- Source Object
  11,                                     !- Outlet Port
  {e2d30cee-8dc2-40d8-a8fe-f2d06fbe7ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0590a4c8-3cd8-4cbf-b419-b12e488271ba}, !- Handle
  Port List 43,                           !- Name
  {2e233947-84d4-43c0-8aed-cce400127cbd}; !- HVAC Component

OS:PortList,
  {9771f7b7-eee9-43f1-a04b-35471254954c}, !- Handle
  Port List 44,                           !- Name
  {2e233947-84d4-43c0-8aed-cce400127cbd}; !- HVAC Component

OS:Sizing:Zone,
  {baa084c2-ad94-40e6-8bae-625eac2ad1f8}, !- Handle
  {2e233947-84d4-43c0-8aed-cce400127cbd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e85e735b-f1fd-444e-ac18-97b16969b9c5}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {2e233947-84d4-43c0-8aed-cce400127cbd}; !- Thermal Zone

OS:Space,
  {bd3f5f0d-3e28-4cd9-abbc-44bfc668174b}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.3834709160136,                      !- X Origin {m}
  -12.0649806106757,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {f714acd3-9bca-4365-9e3b-ac9eb1cd64a3}, !- Building Story Name
  {55a9b585-a36e-4dd9-be04-54b6dab3e22a}; !- Thermal Zone Name

OS:Surface,
  {472aeaed-40c3-4ecc-8119-dad901323f7f}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd3f5f0d-3e28-4cd9-abbc-44bfc668174b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1315b31-48f5-4a3d-b081-9d3a167e882b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b1c1ab0-926f-4a47-9e6a-eb8f59b606bd}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd3f5f0d-3e28-4cd9-abbc-44bfc668174b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ace7e526-9863-4351-9079-1026c782865a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b5c60dc-3752-43f5-a208-d20300707e80}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd3f5f0d-3e28-4cd9-abbc-44bfc668174b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0cfeb58-b141-41c1-9726-2c3b14410b6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 24.1299612213514, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {579dbce0-3cbe-4b1c-a59b-44bc733dfcae}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd3f5f0d-3e28-4cd9-abbc-44bfc668174b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cce402a1-502c-4028-a378-ab52b26aa554}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adc8381a-69c1-4e7b-894c-9cdaff9d8006}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd3f5f0d-3e28-4cd9-abbc-44bfc668174b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65cc70fa-d0c0-46de-9564-c74807ee893e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce6f4a07-8225-4fe6-9012-c9e929630ccd}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd3f5f0d-3e28-4cd9-abbc-44bfc668174b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 24.1299612213514, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {55a9b585-a36e-4dd9-be04-54b6dab3e22a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb9ec11f-05fb-4ac7-818e-b518b7a9b9db}, !- Zone Air Inlet Port List
  {e8d0de15-a90f-4b27-974c-ca8a24c42e6c}, !- Zone Air Exhaust Port List
  {3a1d6119-24a6-4ae3-a43b-8db0827c0a3e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40ce90f7-799a-4782-9f58-71ca42fc39f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f20e97db-5422-499f-bd86-dc4e6d5f51dd}, !- Handle
  Node 23,                                !- Name
  {3a1d6119-24a6-4ae3-a43b-8db0827c0a3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a1d6119-24a6-4ae3-a43b-8db0827c0a3e}, !- Handle
  {aad07f5b-eece-4bf6-88fb-f7af0c59df64}, !- Name
  {55a9b585-a36e-4dd9-be04-54b6dab3e22a}, !- Source Object
  11,                                     !- Outlet Port
  {f20e97db-5422-499f-bd86-dc4e6d5f51dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb9ec11f-05fb-4ac7-818e-b518b7a9b9db}, !- Handle
  Port List 45,                           !- Name
  {55a9b585-a36e-4dd9-be04-54b6dab3e22a}; !- HVAC Component

OS:PortList,
  {e8d0de15-a90f-4b27-974c-ca8a24c42e6c}, !- Handle
  Port List 46,                           !- Name
  {55a9b585-a36e-4dd9-be04-54b6dab3e22a}; !- HVAC Component

OS:Sizing:Zone,
  {749c1ab7-b1fc-4d5b-ba93-4407ffb9118c}, !- Handle
  {55a9b585-a36e-4dd9-be04-54b6dab3e22a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c1903d3-7175-4d50-8c25-60d04f697f17}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {55a9b585-a36e-4dd9-be04-54b6dab3e22a}; !- Thermal Zone

OS:Space,
  {c08ac516-4357-4ad4-aba3-783eae6d08f8}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.3834709160136,                      !- X Origin {m}
  12.0649806106757,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {f714acd3-9bca-4365-9e3b-ac9eb1cd64a3}, !- Building Story Name
  {0e8caafb-6659-4f20-835f-09d45fec69fd}; !- Thermal Zone Name

OS:Surface,
  {b82edf73-060a-48c5-a857-277e5787cbac}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c08ac516-4357-4ad4-aba3-783eae6d08f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a7bd06f-26db-4042-92a3-8d9fbe7dc710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {936c211d-ce47-43f7-82d7-663f511195d6}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c08ac516-4357-4ad4-aba3-783eae6d08f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {948d9617-146a-4880-be4c-49d9ba3dfd98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad76e78-3a48-405e-85f3-85cf1889d880}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c08ac516-4357-4ad4-aba3-783eae6d08f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2699b673-bc02-4d45-9bd5-16a5b839d9d4}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c08ac516-4357-4ad4-aba3-783eae6d08f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5889a522-1f62-4a82-b798-9c6dd86f2b47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  40.7669418320272, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0cfeb58-b141-41c1-9726-2c3b14410b6e}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c08ac516-4357-4ad4-aba3-783eae6d08f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b5c60dc-3752-43f5-a208-d20300707e80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.7669418320272, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  40.7669418320272, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a55dc0e-5a44-4539-9199-a2c05b0401c9}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c08ac516-4357-4ad4-aba3-783eae6d08f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7669418320272, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.7669418320272, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0e8caafb-6659-4f20-835f-09d45fec69fd}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73515faf-e3d6-4d86-89b9-c3385e282938}, !- Zone Air Inlet Port List
  {389c6bed-2edc-400b-84f5-dcf179647017}, !- Zone Air Exhaust Port List
  {539395c1-4d35-4809-870d-f80bb38a9527}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96f1390b-9e8d-4b06-8cc3-67c78c55dceb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b8f57aa-2944-46f2-95ab-7928cd4932d1}, !- Handle
  Node 24,                                !- Name
  {539395c1-4d35-4809-870d-f80bb38a9527}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {539395c1-4d35-4809-870d-f80bb38a9527}, !- Handle
  {7ebfba73-8582-4df9-968a-f2f204a880ca}, !- Name
  {0e8caafb-6659-4f20-835f-09d45fec69fd}, !- Source Object
  11,                                     !- Outlet Port
  {2b8f57aa-2944-46f2-95ab-7928cd4932d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73515faf-e3d6-4d86-89b9-c3385e282938}, !- Handle
  Port List 47,                           !- Name
  {0e8caafb-6659-4f20-835f-09d45fec69fd}; !- HVAC Component

OS:PortList,
  {389c6bed-2edc-400b-84f5-dcf179647017}, !- Handle
  Port List 48,                           !- Name
  {0e8caafb-6659-4f20-835f-09d45fec69fd}; !- HVAC Component

OS:Sizing:Zone,
  {20580484-49c5-4603-bb8b-3f474f4d7d73}, !- Handle
  {0e8caafb-6659-4f20-835f-09d45fec69fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {276cf672-7e44-4605-8209-bc8c2b2920d9}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {0e8caafb-6659-4f20-835f-09d45fec69fd}; !- Thermal Zone

OS:Space,
  {ef4f88c3-b401-4268-b44e-17b7371e86d4}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.3834709160136,                       !- X Origin {m}
  -16.6369806106757,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {f714acd3-9bca-4365-9e3b-ac9eb1cd64a3}, !- Building Story Name
  {1ab7f340-db45-4022-aa75-5054909cf9da}; !- Thermal Zone Name

OS:Surface,
  {e5ea4de1-7b51-4d9f-ae91-cb536f9d76c6}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef4f88c3-b401-4268-b44e-17b7371e86d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {372cc8bb-46a8-4bf5-bffb-414c6bed7e2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {180cf73a-4dd2-4111-9b28-4843d9456639}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef4f88c3-b401-4268-b44e-17b7371e86d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a68892ef-33c7-4c3c-aed7-8bcf4f17a38f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa26d75b-3659-429b-83b5-fb4923c4af16}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef4f88c3-b401-4268-b44e-17b7371e86d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caebf66c-61d2-40f7-9210-e9d4a27026ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d687504-22f7-4aaa-ae00-319f1b2cf3e3}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef4f88c3-b401-4268-b44e-17b7371e86d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fb6e0e7-f6d0-4ff7-8a99-9f70e821791b}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef4f88c3-b401-4268-b44e-17b7371e86d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f47a5b2-a1fb-4da2-a044-0a5244648b66}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef4f88c3-b401-4268-b44e-17b7371e86d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ab7f340-db45-4022-aa75-5054909cf9da}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74ccbe0b-ed63-42ce-b284-c3ff832c2665}, !- Zone Air Inlet Port List
  {0e0cbdd2-8b8a-440b-bd4c-a81d5aea563b}, !- Zone Air Exhaust Port List
  {3f2fabcf-53e6-433a-ae17-8240a916487e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bad82655-7745-4a52-8f3f-fc705b5c2edc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be826fff-ef0c-4ab3-9017-684c9b4f7c36}, !- Handle
  Node 25,                                !- Name
  {3f2fabcf-53e6-433a-ae17-8240a916487e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f2fabcf-53e6-433a-ae17-8240a916487e}, !- Handle
  {2619d1ae-6f6f-4514-af89-a8f937f76459}, !- Name
  {1ab7f340-db45-4022-aa75-5054909cf9da}, !- Source Object
  11,                                     !- Outlet Port
  {be826fff-ef0c-4ab3-9017-684c9b4f7c36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74ccbe0b-ed63-42ce-b284-c3ff832c2665}, !- Handle
  Port List 49,                           !- Name
  {1ab7f340-db45-4022-aa75-5054909cf9da}; !- HVAC Component

OS:PortList,
  {0e0cbdd2-8b8a-440b-bd4c-a81d5aea563b}, !- Handle
  Port List 50,                           !- Name
  {1ab7f340-db45-4022-aa75-5054909cf9da}; !- HVAC Component

OS:Sizing:Zone,
  {1dcca494-0d4d-4ef7-84ae-c4d32a4468de}, !- Handle
  {1ab7f340-db45-4022-aa75-5054909cf9da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ebe65559-95c0-4599-8ff0-d5ac06d57e72}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {1ab7f340-db45-4022-aa75-5054909cf9da}; !- Thermal Zone

OS:Space,
  {96a46bd9-2041-4b95-a58e-6a03dc682482}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.3834709160136,                       !- X Origin {m}
  -12.0649806106757,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {f714acd3-9bca-4365-9e3b-ac9eb1cd64a3}, !- Building Story Name
  {26ec7555-1320-48a3-b113-6b200fbb007f}; !- Thermal Zone Name

OS:Surface,
  {416781c0-b679-48cf-8498-692569660c33}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96a46bd9-2041-4b95-a58e-6a03dc682482}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d509aab-f976-478f-9e9d-a67320e7ce20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cce402a1-502c-4028-a378-ab52b26aa554}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96a46bd9-2041-4b95-a58e-6a03dc682482}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {579dbce0-3cbe-4b1c-a59b-44bc733dfcae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24dbde3-a185-4eca-a003-40d1d4898e78}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96a46bd9-2041-4b95-a58e-6a03dc682482}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4baa444f-0d20-47eb-809b-15426a9bfc76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 24.1299612213514, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 24.1299612213514, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 24.1299612213514, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b5ef61e-61c2-4091-8a31-4e64e65d115b}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96a46bd9-2041-4b95-a58e-6a03dc682482}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 24.1299612213514, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 24.1299612213514, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caebf66c-61d2-40f7-9210-e9d4a27026ca}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96a46bd9-2041-4b95-a58e-6a03dc682482}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa26d75b-3659-429b-83b5-fb4923c4af16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b72bb10-917a-4960-8868-b565cb883f60}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96a46bd9-2041-4b95-a58e-6a03dc682482}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 24.1299612213514, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 24.1299612213514, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26ec7555-1320-48a3-b113-6b200fbb007f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdbc73bf-9021-405f-92e2-6fc2b4fdbadb}, !- Zone Air Inlet Port List
  {83bba222-a5a1-4896-b642-cd6930feb587}, !- Zone Air Exhaust Port List
  {73341265-9b62-449b-80b2-4502d068ef0a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b12e4da5-ba12-43cc-afb5-dc4bd4164d17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19f5e1af-015d-452b-b9cb-09925f41319e}, !- Handle
  Node 26,                                !- Name
  {73341265-9b62-449b-80b2-4502d068ef0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73341265-9b62-449b-80b2-4502d068ef0a}, !- Handle
  {fc92a259-b600-4ce9-84b8-921ac7faf6fa}, !- Name
  {26ec7555-1320-48a3-b113-6b200fbb007f}, !- Source Object
  11,                                     !- Outlet Port
  {19f5e1af-015d-452b-b9cb-09925f41319e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdbc73bf-9021-405f-92e2-6fc2b4fdbadb}, !- Handle
  Port List 51,                           !- Name
  {26ec7555-1320-48a3-b113-6b200fbb007f}; !- HVAC Component

OS:PortList,
  {83bba222-a5a1-4896-b642-cd6930feb587}, !- Handle
  Port List 52,                           !- Name
  {26ec7555-1320-48a3-b113-6b200fbb007f}; !- HVAC Component

OS:Sizing:Zone,
  {245b39b6-de08-4376-8223-770a47617581}, !- Handle
  {26ec7555-1320-48a3-b113-6b200fbb007f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1052f268-9156-4d96-bf8f-f32d3f8b7bda}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {26ec7555-1320-48a3-b113-6b200fbb007f}; !- Thermal Zone

OS:Space,
  {ef27b3f0-0765-44c8-97cf-5913e12a8bac}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.3834709160136,                       !- X Origin {m}
  12.0649806106757,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {f714acd3-9bca-4365-9e3b-ac9eb1cd64a3}, !- Building Story Name
  {b628d98b-659e-4a27-9184-a17338d030fa}; !- Thermal Zone Name

OS:Surface,
  {7088edfa-9b9e-4251-8bd0-d834159be831}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef27b3f0-0765-44c8-97cf-5913e12a8bac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aebf436-cf02-42b1-af46-7f0dfe1ff235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5889a522-1f62-4a82-b798-9c6dd86f2b47}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef27b3f0-0765-44c8-97cf-5913e12a8bac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2699b673-bc02-4d45-9bd5-16a5b839d9d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240856c1-63f1-44ac-a5f5-36221eea58de}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef27b3f0-0765-44c8-97cf-5913e12a8bac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c2bc30-4cde-46f2-a7aa-d3acd1d57e76}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef27b3f0-0765-44c8-97cf-5913e12a8bac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4baa444f-0d20-47eb-809b-15426a9bfc76}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef27b3f0-0765-44c8-97cf-5913e12a8bac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e24dbde3-a185-4eca-a003-40d1d4898e78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8a0b5a-5d39-46b6-8843-1eb22449ab30}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef27b3f0-0765-44c8-97cf-5913e12a8bac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b628d98b-659e-4a27-9184-a17338d030fa}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {299d34dc-10c4-4db0-8de0-84ebc7e40ccf}, !- Zone Air Inlet Port List
  {fa163f1b-521f-4bc6-9996-524e0a6622d5}, !- Zone Air Exhaust Port List
  {3439208b-8a78-43bd-9729-e1edd2f7f856}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {147aceef-429a-49d2-ad55-40f18938d5d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5eb78102-10db-4bd6-bb73-ee917fbc62fa}, !- Handle
  Node 27,                                !- Name
  {3439208b-8a78-43bd-9729-e1edd2f7f856}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3439208b-8a78-43bd-9729-e1edd2f7f856}, !- Handle
  {246b8704-75d4-4863-9bd2-ca47f6078463}, !- Name
  {b628d98b-659e-4a27-9184-a17338d030fa}, !- Source Object
  11,                                     !- Outlet Port
  {5eb78102-10db-4bd6-bb73-ee917fbc62fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {299d34dc-10c4-4db0-8de0-84ebc7e40ccf}, !- Handle
  Port List 53,                           !- Name
  {b628d98b-659e-4a27-9184-a17338d030fa}; !- HVAC Component

OS:PortList,
  {fa163f1b-521f-4bc6-9996-524e0a6622d5}, !- Handle
  Port List 54,                           !- Name
  {b628d98b-659e-4a27-9184-a17338d030fa}; !- HVAC Component

OS:Sizing:Zone,
  {778ae1c2-cb4c-45d9-9762-eeb53f3d5d45}, !- Handle
  {b628d98b-659e-4a27-9184-a17338d030fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {649638e8-f5af-4b89-a03e-7e5c52d433f7}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {b628d98b-659e-4a27-9184-a17338d030fa}; !- Thermal Zone

OS:SubSurface,
  {46c6be1e-28ae-4cc3-9697-f0faffebef63}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4133024-55df-4e12-803f-9b17f41c54ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.54659999999997, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 0.0253999999999746, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbe6bb76-b2ec-4a20-be6c-10004486794b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4af343ae-59fe-424e-8824-7dd47e933fd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.57199999999997, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999888, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999888, 4.57199999999997, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15f0e442-320c-4fb0-9177-2659ddce9435}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be2f3662-cb21-4042-bdc1-156d645d5d31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 24.1045612213514, 1.22016455851541, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1045612213514, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 0.0254000000000225, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 0.0254000000000225, 1.22016455851541; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c10c1638-89ce-457a-8238-457345f15f45}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95be84a1-1189-4938-ac5f-dc1bbe48add4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.7415418320272, 4.57199999999997, 1.21977043125785, !- X,Y,Z Vertex 1 {m}
  40.7415418320272, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57199999999997, 1.21977043125785; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e92dcdda-9125-4cbe-b62a-df45d969d0c0}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37074991-36a2-4c4f-b33b-9dca61644988}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000249, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000249, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54660000000002, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {676d6451-4788-465c-8ded-636a373e79ef}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b2195ef9-0c50-4da5-923a-8ba492c453f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000249, 2.48689957516035e-014, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254000000000249, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 2.48689957516035e-014, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c6e5891-c557-4120-aac6-a6ae22981d12}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc1e781c-60a3-43f0-9736-744557025bbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000249, 1.22016455851541, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000249, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 24.1045612213514, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 24.1045612213514, 1.22016455851541; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbff953f-e315-4c13-bcf8-4971d632e200}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {848756be-7657-4f3f-88a3-cd62882760aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999997, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000243, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000243, 4.57199999999997, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88f52040-9bf8-4259-a028-6f131d3447e2}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb246101-4180-436b-8832-24fac77628b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999751, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999751, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54659999999997, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f44123b8-e674-41e3-8890-0f3bb9fab21a}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17aea9a4-7dd5-4b8c-bb7a-afd616db3e54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.54660000000002, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 0.0254000000000243, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 0.0254000000000243, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {466be74b-ff75-4819-a4c0-9460844b0363}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4851a648-0514-46eb-a2d3-75a2293c0885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999893, 2.48689957516035e-014, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999893, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, 2.48689957516035e-014, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebc3f5f5-bf21-4f38-aa90-8bc77058c463}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ef5dc34-c0db-4f85-9411-6bd72870ff92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999893, 2.48689957516035e-014, 1.21977043125785, !- X,Y,Z Vertex 1 {m}
  0.0253999999999893, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  40.7415418320272, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  40.7415418320272, 2.48689957516035e-014, 1.21977043125785; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7e09653-af40-45d3-bb98-a165f461128d}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7d9bf2f-da70-4bad-a560-adb16ec9480d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.54660000000002, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 0.0254000000000243, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 0.0254000000000243, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d566e44-43bb-4419-b701-f8a957cfd112}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d2119bc-bdaf-4eda-bfb5-800017e75d18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999893, 2.48689957516035e-014, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999893, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, 2.48689957516035e-014, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {742fae3d-df4c-4102-9bc9-8411fd92185d}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f0ae343-864b-41ac-8dcc-5c0e4a6f0d25}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 24.1045612213514, 1.22016455851541, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1045612213514, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 0.0254000000000225, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 0.0254000000000225, 1.22016455851541; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d01967d2-e3df-40f7-b2eb-75164bf6a7ef}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35472700-64bd-40d1-a716-43d7ccaf2b00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.54659999999997, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 0.0253999999999746, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87dec3d7-f18e-4a14-8ec5-c1004937b50c}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9616f9b-b8a4-44cb-a3dd-5b508bc6cbcd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.57199999999997, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999888, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999888, 4.57199999999997, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afa6df4d-e2ce-4076-b6cd-a45b66ab599b}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4ef5d44-f98e-4d74-9261-8874bd89e1d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999893, 2.48689957516035e-014, 1.21977043125785, !- X,Y,Z Vertex 1 {m}
  0.0253999999999893, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  40.7415418320272, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  40.7415418320272, 2.48689957516035e-014, 1.21977043125785; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7f309b6-c423-4e99-91f9-afd4af4f7e47}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d65dd099-6a7f-409b-b117-a3344dfd3451}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.7415418320272, 4.57199999999997, 1.21977043125785, !- X,Y,Z Vertex 1 {m}
  40.7415418320272, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57199999999997, 1.21977043125785; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f21ce18-a9d7-4886-88d6-725faa2d4c7f}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a64906b9-ff42-4ffb-9dda-0c0fb569a630}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000249, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000249, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54660000000002, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72d44576-dc3d-4526-97d5-1915ccd72746}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04d345c4-92bd-4a63-b932-c22018c5c531}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000249, 2.48689957516035e-014, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254000000000249, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 2.48689957516035e-014, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca09da1e-4500-4012-91e5-79c72397d723}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {819b7912-e1b9-4ea8-93b8-93cce9bd4b65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000249, 1.22016455851541, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000249, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 24.1045612213514, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 24.1045612213514, 1.22016455851541; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d84ff08-4dc7-4435-b6c7-8afe00679b7c}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {590b5e61-537b-4e3f-ad94-a1887634e1fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999997, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000243, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000243, 4.57199999999997, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e46bc44-9535-493f-a035-83dff2814f40}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91dab84e-ea83-46ef-8adb-2a26ed23c792}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999751, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999751, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54659999999997, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88678b2d-1ad7-4108-80a4-87dc7225aa69}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {240856c1-63f1-44ac-a5f5-36221eea58de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999997, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.57199999999997, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d083902-1102-40e0-a554-bf0979d93cd8}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {97c2bc30-4cde-46f2-a7aa-d3acd1d57e76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999751, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999751, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54659999999997, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d3e057e-f182-4d5e-83b2-1464615cf204}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3333ea95-3af7-4cc8-ad0e-6100351c7886}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.54660000000002, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 0.0254000000000243, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 0.0254000000000243, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38b92ee2-00b9-41b1-84e4-e5d4fd601c4c}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {091abe71-d397-4d69-9b39-c5b097d06560}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999893, 2.48689957516035e-014, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999893, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, 2.48689957516035e-014, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5c7cf10-ab29-436b-9a93-1aa84ec50346}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5de9f65e-02ea-48c4-b74a-4bdcd9ff6d06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 24.1045612213514, 1.22016455851541, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 24.1045612213514, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 0.0254000000000225, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 0.0254000000000225, 1.22016455851541; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {baadb35f-7480-4525-9ec3-f218b9591cfb}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3cea7e65-b78e-49ef-8c15-6952e22d27c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.06581410364015e-014, 4.54659999999997, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-014, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-014, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-014, 0.0253999999999746, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f1e210f-119f-44da-a590-c0e8eabc7775}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67458131-eb54-47a3-a730-30b6ccab6618}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.57199999999997, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999888, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999888, 4.57199999999997, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4a78dd0-ec04-4ebf-947d-904c897cd480}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c03402b5-4997-49e4-ba6f-65fb0a0df62a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999893, 2.48689957516035e-014, 1.21977043125785, !- X,Y,Z Vertex 1 {m}
  0.0253999999999893, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  40.7415418320272, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  40.7415418320272, 2.48689957516035e-014, 1.21977043125785; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e655b13-47fb-425e-9a65-ccf8bb66c5a4}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ad76e78-3a48-405e-85f3-85cf1889d880}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.7415418320272, 4.57199999999997, 1.21977043125785, !- X,Y,Z Vertex 1 {m}
  40.7415418320272, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57199999999997, 1.21977043125785; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2af66b70-543e-41a4-947f-f6e8cf69f330}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d687504-22f7-4aaa-ae00-319f1b2cf3e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000249, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000249, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54660000000002, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0aa56614-0169-4d43-8cd1-df4289169708}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fb6e0e7-f6d0-4ff7-8a99-9f70e821791b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 2.48689957516035e-014, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 2.48689957516035e-014, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3559e17c-99a3-4b55-9e65-180e5812769a}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b5ef61e-61c2-4091-8a31-4e64e65d115b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000249, 1.22016455851541, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000249, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 24.1045612213514, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 24.1045612213514, 1.22016455851541; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {04ca2eb8-b27a-4b30-9666-c0a6cee99779}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {992b3e7a-5187-496b-b8b9-6ccbba449fec}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {04ca2eb8-b27a-4b30-9666-c0a6cee99779}, !- People Definition Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5f108d42-3deb-4d95-a1d9-386df83cd375}, !- Work Efficiency Schedule Name
  {f68ae704-44d6-428d-8897-3ba45cd46e88}, !- Clothing Insulation Schedule Name
  {ef41dc67-b0f7-45f4-af7c-f26ab8d5e963}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {f68ae704-44d6-428d-8897-3ba45cd46e88}, !- Handle
  Clothing Schedule,                      !- Name
  {94001013-404e-411b-9bb9-1db1a9e536a1}, !- Schedule Type Limits Name
  {57dab6e4-404e-4f2d-b0d4-41ec5e6635cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57dab6e4-404e-4f2d-b0d4-41ec5e6635cc}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {94001013-404e-411b-9bb9-1db1a9e536a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30043814-5af3-493d-a09b-ee75dfc17148}, !- Handle
  Schedule Rule 1,                        !- Name
  {f68ae704-44d6-428d-8897-3ba45cd46e88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eab3859b-7555-4a08-b4e0-63eb96bd5289}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eab3859b-7555-4a08-b4e0-63eb96bd5289}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {94001013-404e-411b-9bb9-1db1a9e536a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {94001013-404e-411b-9bb9-1db1a9e536a1}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ef41dc67-b0f7-45f4-af7c-f26ab8d5e963}, !- Handle
  Air Velocity Schedule,                  !- Name
  {f719a822-65a7-4e57-8df8-f33ada4a2d76}, !- Schedule Type Limits Name
  {c152576e-9c1c-4fd8-993b-519bcd302039}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c152576e-9c1c-4fd8-993b-519bcd302039}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {f719a822-65a7-4e57-8df8-f33ada4a2d76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f719a822-65a7-4e57-8df8-f33ada4a2d76}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {5f108d42-3deb-4d95-a1d9-386df83cd375}, !- Handle
  Work Efficiency Schedule,               !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  {e0561527-9e41-4d60-9855-6d7875162bcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0561527-9e41-4d60-9855-6d7875162bcc}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {284ba67f-12db-456d-b01e-8f69cdb01fc0}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7a499979-a7d7-44c5-9b30-41f01ee5edb1}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {284ba67f-12db-456d-b01e-8f69cdb01fc0}, !- Lights Definition Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {5af29efc-459b-421c-84bd-d228afee44f0}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f09d0242-c760-4e62-b039-36de60211340}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {5af29efc-459b-421c-84bd-d228afee44f0}, !- Electric Equipment Definition Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8425718d-d5f0-4706-b7c4-2adb0c2f92c1}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4312e5a6-9d82-4ad7-ad48-ff06bc63ad18}, !- Handle
  Office WholeBuilding - Sm Office Infiltration, !- Name
  {eb48dc9e-647d-4c73-b655-a0257d53a046}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {daba5412-66eb-42f3-a000-f88b09c766ec}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fd8c7028-972e-4981-9ca7-5160e90f24b0}, !- Number of People Schedule Name
  {379c9c07-5565-45cb-a2b4-d526d5aaa91a}, !- People Activity Level Schedule Name
  {738d0aa0-82c9-49c1-bea2-2a32597fefc3}, !- Lighting Schedule Name
  {a1eef69e-6b12-43c8-8ee8-00d14c9d5397}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8d53602b-dd8c-49b0-86be-1b78752bd860}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fd8c7028-972e-4981-9ca7-5160e90f24b0}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  {7fdaec57-40cf-4e72-895b-03bce952ea8a}, !- Default Day Schedule Name
  {3bd334aa-bd16-4504-bb73-fc4e0b512387}, !- Summer Design Day Schedule Name
  {6eb6788b-6840-48c4-b2b3-37ff80b83c3a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7fdaec57-40cf-4e72-895b-03bce952ea8a}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6eb6788b-6840-48c4-b2b3-37ff80b83c3a}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bd334aa-bd16-4504-bb73-fc4e0b512387}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8fd4969-65d8-47a7-ae9d-6635cbd1b6e2}, !- Handle
  Schedule Rule 2,                        !- Name
  {fd8c7028-972e-4981-9ca7-5160e90f24b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {843267ed-fa46-4f0a-9277-e1c507eadd35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {843267ed-fa46-4f0a-9277-e1c507eadd35}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {379c9c07-5565-45cb-a2b4-d526d5aaa91a}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, !- Schedule Type Limits Name
  {16f11ac2-930b-44ff-a686-de92607edd41}, !- Default Day Schedule Name
  {165bc5ff-052f-4182-b2de-aae6cc0d5023}, !- Summer Design Day Schedule Name
  {013b64ee-2a1d-4b5e-924f-d42722ea2dfe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16f11ac2-930b-44ff-a686-de92607edd41}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {013b64ee-2a1d-4b5e-924f-d42722ea2dfe}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {165bc5ff-052f-4182-b2de-aae6cc0d5023}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {738d0aa0-82c9-49c1-bea2-2a32597fefc3}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH,             !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  {0f7da63a-0d9a-4cb7-909e-91bf43c848ac}, !- Default Day Schedule Name
  {c779c9c4-db9c-429a-b3b1-6454a274adfb}, !- Summer Design Day Schedule Name
  {0b2acdc1-0fff-4c5e-a39b-b5f8cedb08a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f7da63a-0d9a-4cb7-909e-91bf43c848ac}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {77717688-a0e7-4689-99a3-f23a52fc82a6}, !- Handle
  Schedule Rule 3,                        !- Name
  {738d0aa0-82c9-49c1-bea2-2a32597fefc3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a5b93dbb-85f3-4f18-b036-9dd589721b1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5b93dbb-85f3-4f18-b036-9dd589721b1a}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:Schedule:Day,
  {c779c9c4-db9c-429a-b3b1-6454a274adfb}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {971dabab-660f-483a-a208-be6fb888f97d}, !- Handle
  Schedule Rule 4,                        !- Name
  {738d0aa0-82c9-49c1-bea2-2a32597fefc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cac40076-c6b9-47c8-b012-384919a8fc45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cac40076-c6b9-47c8-b012-384919a8fc45}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0b2acdc1-0fff-4c5e-a39b-b5f8cedb08a2}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1eef69e-6b12-43c8-8ee8-00d14c9d5397}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH,             !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  {d265ecdb-7159-45dd-94c1-7625836eb905}, !- Default Day Schedule Name
  {b6798aef-d8a8-4347-9d14-3da480713624}, !- Summer Design Day Schedule Name
  {dd400f7e-d7d5-40e4-8068-2656520383ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d265ecdb-7159-45dd-94c1-7625836eb905}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {a27b9f12-9975-4b7e-b6a1-12545d42fd52}, !- Handle
  Schedule Rule 5,                        !- Name
  {a1eef69e-6b12-43c8-8ee8-00d14c9d5397}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf9638fa-33e4-41ce-b9c9-becc55d0b968}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf9638fa-33e4-41ce-b9c9-becc55d0b968}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {b6798aef-d8a8-4347-9d14-3da480713624}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3aa1f25d-bc80-4b6d-bd54-7e5c2b1e15a0}, !- Handle
  Schedule Rule 6,                        !- Name
  {a1eef69e-6b12-43c8-8ee8-00d14c9d5397}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e902ba3f-bb10-43ca-9053-3f7250ecb686}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e902ba3f-bb10-43ca-9053-3f7250ecb686}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dd400f7e-d7d5-40e4-8068-2656520383ee}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d53602b-dd8c-49b0-86be-1b78752bd860}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  {2a6fc32e-3804-46ba-859c-fd6e0f345a53}, !- Default Day Schedule Name
  {a0d00207-0d86-4e64-84bd-a9acce3fc1e2}, !- Summer Design Day Schedule Name
  {c9448b22-9234-4db4-8768-b343410fa072}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a6fc32e-3804-46ba-859c-fd6e0f345a53}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0d00207-0d86-4e64-84bd-a9acce3fc1e2}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0206f344-c792-49b6-835c-650626507454}, !- Handle
  Schedule Rule 7,                        !- Name
  {8d53602b-dd8c-49b0-86be-1b78752bd860}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68c1281f-099a-4fbc-a1eb-032864534974}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68c1281f-099a-4fbc-a1eb-032864534974}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c9448b22-9234-4db4-8768-b343410fa072}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c589ca72-f03f-49a9-b75e-c211c9611290}, !- Handle
  Schedule Rule 8,                        !- Name
  {8d53602b-dd8c-49b0-86be-1b78752bd860}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1fda677-e778-4ee1-b1aa-412a4459eb7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1fda677-e778-4ee1-b1aa-412a4459eb7a}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {4c342fb0-f7a3-4b8a-8a14-a6db02f28286}, !- Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {72f377bd-353d-4027-b5fd-9212b977a5da}, !- Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {64245118-d584-40cd-895f-4217579080ff}, !- Handle
  Res 90.1-2010 - Office - ASHRAE 169-2006-3C, !- Name
  {3a24340c-3557-4061-88cc-f219c55b61e5}, !- Default Exterior Surface Constructions Name
  {c99ec3b6-acdf-4a68-8f26-c44a648eaa5e}, !- Default Interior Surface Constructions Name
  {d781111b-2356-4577-9682-6baf7d4e3f93}, !- Default Ground Contact Surface Constructions Name
  {38226b35-3462-49f1-a7d2-dd3e095b0cab}, !- Default Exterior SubSurface Constructions Name
  {b7d0b972-1f24-4474-8fe8-386d0dfc7b58}, !- Default Interior SubSurface Constructions Name
  {74964098-2b56-4599-8812-382b77a65e05}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3a24340c-3557-4061-88cc-f219c55b61e5}, !- Handle
  Default Surface Constructions 1,        !- Name
  {47237abe-179a-4d30-a207-586d4bc8f3e0}, !- Floor Construction Name
  {fb53ccfc-6525-4a64-bba6-f48c99047d88}, !- Wall Construction Name
  {bf6af6e9-46a2-4878-9578-60da0cbe41e0}; !- Roof Ceiling Construction Name

OS:Construction,
  {47237abe-179a-4d30-a207-586d4bc8f3e0}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {7cbd4efb-026e-4db7-bea7-f8c7e0a24806}, !- Layer 1
  {2dae3529-943b-4b25-8c0c-da04e19f1992}, !- Layer 2
  {2d464914-ded8-4535-952a-5de432c60798}; !- Layer 3

OS:StandardsInformation:Construction,
  {9deaf89f-2c27-427c-a3c1-6b1ceaa7228f}, !- Handle
  {47237abe-179a-4d30-a207-586d4bc8f3e0}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7cbd4efb-026e-4db7-bea7-f8c7e0a24806}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2dae3529-943b-4b25-8c0c-da04e19f1992}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2d464914-ded8-4535-952a-5de432c60798}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {fb53ccfc-6525-4a64-bba6-f48c99047d88}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.13, !- Name
  ,                                       !- Surface Rendering Name
  {c8dbd7f3-71ea-4883-8787-c9b169aca2e2}, !- Layer 1
  {8b512a40-fd33-435f-ac3a-1d6b2a9da099}, !- Layer 2
  {c60b5848-d064-4b77-a19d-e9d66254474b}, !- Layer 3
  {dd291baf-0dfd-4dc8-9861-b87566b1ebe7}; !- Layer 4

OS:StandardsInformation:Construction,
  {eb3b262c-7fed-4dc2-9462-ac63c748bef5}, !- Handle
  {fb53ccfc-6525-4a64-bba6-f48c99047d88}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {c8dbd7f3-71ea-4883-8787-c9b169aca2e2}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {8b512a40-fd33-435f-ac3a-1d6b2a9da099}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c60b5848-d064-4b77-a19d-e9d66254474b}, !- Handle
  Typical Insulation R-5.74,              !- Name
  Smooth,                                 !- Roughness
  1.01115400561992,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bf6af6e9-46a2-4878-9578-60da0cbe41e0}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {131be6f6-e878-4b1b-9d9a-e9d636a3f4c3}, !- Layer 1
  {4a866d1c-6abb-45de-b2de-752806bf3b06}, !- Layer 2
  {94e6354c-d984-450a-8017-15fc759a2098}; !- Layer 3

OS:StandardsInformation:Construction,
  {8beee0ab-180b-47c2-bfe4-bc8fdcab8135}, !- Handle
  {bf6af6e9-46a2-4878-9578-60da0cbe41e0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {131be6f6-e878-4b1b-9d9a-e9d636a3f4c3}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4a866d1c-6abb-45de-b2de-752806bf3b06}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {94e6354c-d984-450a-8017-15fc759a2098}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {c99ec3b6-acdf-4a68-8f26-c44a648eaa5e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a30fc489-fb85-4e34-b0ee-93db59adf07f}, !- Floor Construction Name
  {3278dd44-88fd-4202-b7d7-d12371d908a8}, !- Wall Construction Name
  {4283c3ff-5bb3-40b6-b997-62f5aa8fb5e7}; !- Roof Ceiling Construction Name

OS:Construction,
  {a30fc489-fb85-4e34-b0ee-93db59adf07f}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {b763068f-b319-49a9-adfa-3891cb6ab98d}, !- Layer 1
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}; !- Layer 2

OS:StandardsInformation:Construction,
  {ab5a444a-a144-478f-a4ee-4fd9ac1b7a39}, !- Handle
  {a30fc489-fb85-4e34-b0ee-93db59adf07f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b763068f-b319-49a9-adfa-3891cb6ab98d}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Construction,
  {3278dd44-88fd-4202-b7d7-d12371d908a8}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {3f2c9d43-fdf7-46c2-a04f-d0e2037dba61}, !- Layer 1
  {3f2c9d43-fdf7-46c2-a04f-d0e2037dba61}; !- Layer 2

OS:StandardsInformation:Construction,
  {93c741fa-c99f-4f1a-8d29-32387cdea2f6}, !- Handle
  {3278dd44-88fd-4202-b7d7-d12371d908a8}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3f2c9d43-fdf7-46c2-a04f-d0e2037dba61}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {4283c3ff-5bb3-40b6-b997-62f5aa8fb5e7}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}, !- Layer 1
  {b763068f-b319-49a9-adfa-3891cb6ab98d}; !- Layer 2

OS:StandardsInformation:Construction,
  {96beff8a-4e42-4787-a2c8-090aa280e208}, !- Handle
  {4283c3ff-5bb3-40b6-b997-62f5aa8fb5e7}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d781111b-2356-4577-9682-6baf7d4e3f93}, !- Handle
  Default Surface Constructions 3,        !- Name
  {bd6fb4f7-99d0-439a-b929-a610aa8cd5eb}, !- Floor Construction Name
  {81feb2ea-49ce-4c2a-9fc9-33885a1d6905}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {bd6fb4f7-99d0-439a-b929-a610aa8cd5eb}, !- Handle
  Smallhotel 2010 Slab Floor,             !- Name
  ,                                       !- Surface Rendering Name
  {c33abb63-a990-4253-8ba5-d8716a1a843f}, !- Layer 1
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}; !- Layer 2

OS:StandardsInformation:Construction,
  {35cf583d-df8e-46f7-8e1c-7441e50f87f9}, !- Handle
  {bd6fb4f7-99d0-439a-b929-a610aa8cd5eb}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {c33abb63-a990-4253-8ba5-d8716a1a843f}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {81feb2ea-49ce-4c2a-9fc9-33885a1d6905}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {1d340a51-969f-437f-8be3-cf6760344ace}; !- Layer 1

OS:StandardsInformation:Construction,
  {97d98fe5-bae0-4bcb-bfc1-d49a2e57aded}, !- Handle
  {81feb2ea-49ce-4c2a-9fc9-33885a1d6905}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e028f90d-a4c1-4bf8-bc48-0c6271a4480e}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1d340a51-969f-437f-8be3-cf6760344ace}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {38226b35-3462-49f1-a7d2-dd3e095b0cab}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {3209e3b5-f257-4937-9a4b-58ecaebcdf5e}, !- Fixed Window Construction Name
  {3209e3b5-f257-4937-9a4b-58ecaebcdf5e}, !- Operable Window Construction Name
  {2825326f-e039-4d28-81f1-236ef27301b8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {33632d24-20d6-44c6-a1d8-8b734a96b292}, !- Overhead Door Construction Name
  {cc830d59-038e-4013-b61f-47fab7cea848}, !- Skylight Construction Name
  {324d2a4d-39bb-4da9-a257-08ac4cddf23e}, !- Tubular Daylight Dome Construction Name
  {324d2a4d-39bb-4da9-a257-08ac4cddf23e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3209e3b5-f257-4937-9a4b-58ecaebcdf5e}, !- Handle
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {4daf9df4-3942-4222-b1a9-acb158a1d037}, !- Layer 1
  {1078735e-f16e-48a2-9a47-0486b74d32d4}, !- Layer 2
  {29827d0b-6942-4967-8857-94bdff42b0d4}; !- Layer 3

OS:StandardsInformation:Construction,
  {c954e094-16f4-4f6f-b9d4-9f99f2b3a849}, !- Handle
  {3209e3b5-f257-4937-9a4b-58ecaebcdf5e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {4daf9df4-3942-4222-b1a9-acb158a1d037}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {1078735e-f16e-48a2-9a47-0486b74d32d4}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {29827d0b-6942-4967-8857-94bdff42b0d4}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {2825326f-e039-4d28-81f1-236ef27301b8}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {e65dadde-45cf-40de-a9f7-f13d7d8db54b}, !- Layer 1
  {e028f90d-a4c1-4bf8-bc48-0c6271a4480e}; !- Layer 2

OS:StandardsInformation:Construction,
  {3195a003-afe5-4c1e-bc27-1c90391ea4d7}, !- Handle
  {2825326f-e039-4d28-81f1-236ef27301b8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e65dadde-45cf-40de-a9f7-f13d7d8db54b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {33632d24-20d6-44c6-a1d8-8b734a96b292}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {ac973e60-0508-4fb6-ad13-0de4e5820edc}; !- Layer 1

OS:StandardsInformation:Construction,
  {15351b9c-c71c-4f43-8bda-b0fc0301d877}, !- Handle
  {33632d24-20d6-44c6-a1d8-8b734a96b292}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {ac973e60-0508-4fb6-ad13-0de4e5820edc}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cc830d59-038e-4013-b61f-47fab7cea848}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {8bcefb83-ec51-41eb-9ba7-8ff981d5d32e}; !- Layer 1

OS:StandardsInformation:Construction,
  {f610e430-fa49-4d50-a46f-92957c2fa108}, !- Handle
  {cc830d59-038e-4013-b61f-47fab7cea848}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {8bcefb83-ec51-41eb-9ba7-8ff981d5d32e}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Construction,
  {324d2a4d-39bb-4da9-a257-08ac4cddf23e}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {552bf0b5-e0c8-4ed2-905c-976f21178f54}; !- Layer 1

OS:StandardsInformation:Construction,
  {218a354f-29ac-41b0-a165-189bb64b20ab}, !- Handle
  {324d2a4d-39bb-4da9-a257-08ac4cddf23e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {552bf0b5-e0c8-4ed2-905c-976f21178f54}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {b7d0b972-1f24-4474-8fe8-386d0dfc7b58}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {324d2a4d-39bb-4da9-a257-08ac4cddf23e}, !- Fixed Window Construction Name
  {324d2a4d-39bb-4da9-a257-08ac4cddf23e}, !- Operable Window Construction Name
  {c026fe09-bf0e-40ac-aa31-b4d4eeeb1bdb}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c026fe09-bf0e-40ac-aa31-b4d4eeeb1bdb}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {265bef79-89b6-4120-9c03-994af6e033b5}; !- Layer 1

OS:StandardsInformation:Construction,
  {9c8fa1b2-4e36-4288-8178-40a5298e41f4}, !- Handle
  {c026fe09-bf0e-40ac-aa31-b4d4eeeb1bdb}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {265bef79-89b6-4120-9c03-994af6e033b5}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {74964098-2b56-4599-8812-382b77a65e05}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {265bef79-89b6-4120-9c03-994af6e033b5}; !- Layer 1

OS:StandardsInformation:Construction,
  {8f89194d-4fdc-4afa-a67b-19efb56575b6}, !- Handle
  {74964098-2b56-4599-8812-382b77a65e05}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {d738510e-1177-41e1-bb0c-93fe205c6b09}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fc1d7197-2b7d-4c2a-a6ac-ca86267f6870}, !- Handle
  1 Elevator Lift Motors,                 !- Name
  {d738510e-1177-41e1-bb0c-93fe205c6b09}, !- Electric Equipment Definition Name
  {d0b11535-4488-4b00-82ed-1db30ef71fe0}, !- Space or SpaceType Name
  {1221785e-e2a7-4d8d-b35f-c861822657b0}, !- Schedule Name
  1.19173333333333;                       !- Multiplier

OS:Schedule:Ruleset,
  {1221785e-e2a7-4d8d-b35f-c861822657b0}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  {d7a4a0b6-3e24-4403-b63a-4b8ae048a827}, !- Default Day Schedule Name
  {d6fb3c5a-0559-489b-98dd-a6fdf6d37587}, !- Summer Design Day Schedule Name
  {0ed7d041-5546-4ef5-8459-5ae2dfaf769f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d7a4a0b6-3e24-4403-b63a-4b8ae048a827}, !- Handle
  Schedule Day 11,                        !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {988e8bce-b100-417c-b8c6-118af18d9be2}, !- Handle
  Schedule Rule 9,                        !- Name
  {1221785e-e2a7-4d8d-b35f-c861822657b0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7ed04530-dcaa-47ed-8f32-ae6630b32430}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ed04530-dcaa-47ed-8f32-ae6630b32430}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {d6fb3c5a-0559-489b-98dd-a6fdf6d37587}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0ed7d041-5546-4ef5-8459-5ae2dfaf769f}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c0413fa-e472-43e5-9bc2-9a2d1ff765f1}, !- Handle
  Schedule Rule 10,                       !- Name
  {1221785e-e2a7-4d8d-b35f-c861822657b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f71304db-9219-4844-88f8-e9bfe92e4421}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f71304db-9219-4844-88f8-e9bfe92e4421}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88cd9154-53d6-40e2-82cf-5c9a5942ff81}, !- Handle
  Schedule Rule 11,                       !- Name
  {1221785e-e2a7-4d8d-b35f-c861822657b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {446bf367-e1c4-4124-8cfb-99ce70bf9190}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {446bf367-e1c4-4124-8cfb-99ce70bf9190}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {9aa78d40-5626-405f-98be-bdc0b0b7d521}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fc113ad0-b99c-44a6-9190-e11b081c826d}, !- Handle
  1 Elevator Fans,                        !- Name
  {9aa78d40-5626-405f-98be-bdc0b0b7d521}, !- Electric Equipment Definition Name
  {d0b11535-4488-4b00-82ed-1db30ef71fe0}, !- Space or SpaceType Name
  {ea2c69be-db1c-4c21-b22a-18f6359e808e}, !- Schedule Name
  1.19173333333333;                       !- Multiplier

OS:Schedule:Ruleset,
  {ea2c69be-db1c-4c21-b22a-18f6359e808e}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  {b12621de-351f-4a7e-8df4-5afd42b4d48c}, !- Default Day Schedule Name
  {11e40f1e-6806-44ee-8bae-6c18ab0dc049}, !- Summer Design Day Schedule Name
  {f354e786-768d-4852-b30e-164e1901effa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b12621de-351f-4a7e-8df4-5afd42b4d48c}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f354e786-768d-4852-b30e-164e1901effa}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {520cf5b6-1671-4244-a5fd-bf35184a70cd}, !- Handle
  Schedule Rule 12,                       !- Name
  {ea2c69be-db1c-4c21-b22a-18f6359e808e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49187c13-facd-4edf-a6a8-d05ab8cab70c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49187c13-facd-4edf-a6a8-d05ab8cab70c}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {11e40f1e-6806-44ee-8bae-6c18ab0dc049}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {28f2b373-b9f5-40e0-b4e4-2190ddd9b15e}, !- Handle
  Schedule Rule 13,                       !- Name
  {ea2c69be-db1c-4c21-b22a-18f6359e808e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dcd92734-0d33-40a8-ab50-7c88b7ffe5ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dcd92734-0d33-40a8-ab50-7c88b7ffe5ed}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {0648be3d-5725-4d6e-813c-c4e727ff7ab2}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {677315e2-6b42-44f2-88a7-d81cdd3d4e91}, !- Handle
  1 Elevator Lights,                      !- Name
  {0648be3d-5725-4d6e-813c-c4e727ff7ab2}, !- Electric Equipment Definition Name
  {d0b11535-4488-4b00-82ed-1db30ef71fe0}, !- Space or SpaceType Name
  {ea2c69be-db1c-4c21-b22a-18f6359e808e}, !- Schedule Name
  1.19173333333333;                       !- Multiplier

OS:Schedule:Ruleset,
  {787d2603-19a1-4251-8888-d47d61271134}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  {75145422-d734-4f58-b210-1203ad562874}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75145422-d734-4f58-b210-1203ad562874}, !- Handle
  Schedule Day 16,                        !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {4694f27b-6997-4267-929e-5a0f4b6f4aaa}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  {d0ef05ea-dcd2-4b38-b3f6-4b7c5ad70fb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0ef05ea-dcd2-4b38-b3f6-4b7c5ad70fb0}, !- Handle
  Schedule Day 17,                        !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {0b185f8b-dace-4daf-83ba-5c5bb96e1634}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {25ca96e1-69bf-46cd-94c7-9b6f7e513b70}, !- Handle
  Parking Areas and Drives,               !- Name
  {0b185f8b-dace-4daf-83ba-5c5bb96e1634}, !- Exterior Lights Definition Name
  {4694f27b-6997-4267-929e-5a0f4b6f4aaa}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  86877.3599999998,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4f6f057b-5c54-4f0f-81a3-52c9df6417ae}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {66d129f3-c82b-49ec-8c99-eab2dbf83ce0}, !- Handle
  Building Facades,                       !- Name
  {4f6f057b-5c54-4f0f-81a3-52c9df6417ae}, !- Exterior Lights Definition Name
  {787d2603-19a1-4251-8888-d47d61271134}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5458.32697200647,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {39b60156-eb56-4c83-bb4f-223f6cea3d22}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {25cbb93c-7477-4eb7-9fd2-7e2cc4c475aa}, !- Handle
  Main Entries,                           !- Name
  {39b60156-eb56-4c83-bb4f-223f6cea3d22}, !- Exterior Lights Definition Name
  {4694f27b-6997-4267-929e-5a0f4b6f4aaa}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  42.9023999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ed3074e9-1f75-4956-bc4c-e994136d1b67}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e7d3e8a6-b769-49bb-b2a1-cd6fc9602889}, !- Handle
  Other Doors,                            !- Name
  {ed3074e9-1f75-4956-bc4c-e994136d1b67}, !- Exterior Lights Definition Name
  {4694f27b-6997-4267-929e-5a0f4b6f4aaa}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  64.3535999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b34ad141-f129-402f-9406-fcaf186066bf}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  {28cc28c5-69b2-46f2-8184-88d0672d9e02}, !- Default Day Schedule Name
  {78cd57e7-fd79-47f4-bf14-c3d4fa00d19e}, !- Summer Design Day Schedule Name
  {de499fc1-a3db-4881-af24-3226a1ce942f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28cc28c5-69b2-46f2-8184-88d0672d9e02}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de499fc1-a3db-4881-af24-3226a1ce942f}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {78cd57e7-fd79-47f4-bf14-c3d4fa00d19e}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {099e3808-7906-478a-84a3-145cc784440b}, !- Handle
  Schedule Rule 14,                       !- Name
  {b34ad141-f129-402f-9406-fcaf186066bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a19e5cb-f7f0-4709-b105-f1268c2cf599}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a19e5cb-f7f0-4709-b105-f1268c2cf599}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {28530ca1-e869-4b94-a575-1261e78ac2a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Equipment:Definition,
  {b90b15c0-4c78-4e52-b790-17f515b53881}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 SWH def, !- Name
  ,                                       !- End-Use Subcategory
  3.0747010652671e-005,                   !- Peak Flow Rate {m3/s}
  {4a3fb27e-8fe7-4702-ba68-640ca08740b5}, !- Target Temperature Schedule Name
  {2fae4690-0dd2-4525-9f99-84f87951402d}, !- Sensible Fraction Schedule Name
  {2d9de1e1-311d-4562-a244-6af0b1d6f74f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4a3fb27e-8fe7-4702-ba68-640ca08740b5}, !- Handle
  43.3 C,                                 !- Name
  ,                                       !- Schedule Type Limits Name
  {7e178805-21ff-4d13-a66d-4571266ceae9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e178805-21ff-4d13-a66d-4571266ceae9}, !- Handle
  43.3 C Default,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2fae4690-0dd2-4525-9f99-84f87951402d}, !- Handle
  0.2 Fraction,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {46b08920-9a07-43f7-a7e3-2ce15ddccccf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46b08920-9a07-43f7-a7e3-2ce15ddccccf}, !- Handle
  0.2 Fraction Default,                   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d9de1e1-311d-4562-a244-6af0b1d6f74f}, !- Handle
  0.05 Fraction,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {603a7575-6dc9-4f3e-9635-1d22b884cb1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {603a7575-6dc9-4f3e-9635-1d22b884cb1a}, !- Handle
  0.05 Fraction Default,                  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:WaterUse:Equipment,
  {207f7205-bb76-4662-abd4-d1937c587a1e}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 SWH, !- Name
  {b90b15c0-4c78-4e52-b790-17f515b53881}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b34ad141-f129-402f-9406-fcaf186066bf}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {804d5724-b807-4a86-8d8d-ba4303a3b3eb}, !- Handle
  Empty Space Type - 90.1-2010 Thermostat; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {b15f4548-420f-488e-b5af-49a0ffc6a9b7}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  {b43243ae-1747-48af-90db-12cab4483ac9}, !- Default Day Schedule Name
  {97424de4-4d85-4109-a08b-71a00d284af5}, !- Summer Design Day Schedule Name
  {a8a1faeb-62d5-4472-b698-399394bb66e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b43243ae-1747-48af-90db-12cab4483ac9}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {97424de4-4d85-4109-a08b-71a00d284af5}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {c670e8b4-d2af-446d-a44c-87dd2473a1ef}, !- Handle
  Schedule Rule 15,                       !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {726c1b14-1d56-458a-a264-0e5d61abd289}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {726c1b14-1d56-458a-a264-0e5d61abd289}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {a8a1faeb-62d5-4472-b698-399394bb66e9}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {0cc8f003-83ec-4664-8d9a-ac460647e289}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  {7b4fc9c0-895e-47c7-8e0e-e45e70ea0185}, !- Default Day Schedule Name
  {b71b7310-1cae-4cec-a1da-4041e9649e0b}, !- Summer Design Day Schedule Name
  {31316329-d025-464b-a113-13fd63d4003b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b4fc9c0-895e-47c7-8e0e-e45e70ea0185}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {b71b7310-1cae-4cec-a1da-4041e9649e0b}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {8dcfcc93-5423-4fd4-a94d-9162ee2364ce}, !- Handle
  Schedule Rule 16,                       !- Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33e8aa91-f19e-4d7d-a297-671bbb5860e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33e8aa91-f19e-4d7d-a297-671bbb5860e2}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {31316329-d025-464b-a113-13fd63d4003b}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {579e3387-25dc-412b-8653-542acfee3fdd}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 1, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1da8d74d-71b1-42b8-a389-619c853b1ec3}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 2, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15a29959-9e98-41a1-aaa3-d21cd8ebd821}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 3, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8fbb051e-e6a4-4b78-b192-72799b5a4f5c}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 4, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10723bbc-2fe1-443f-8467-04a66319d2e6}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 5, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30a4d334-73d1-46ec-ae07-20b835107065}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 6, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78e5efe4-10c9-4e74-b649-7b74d2cebf3f}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 7, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65d8001f-2d27-43b4-841c-f0689f4c091e}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 8, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ac959d5-cf20-4496-8c6f-8b8634140401}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 9, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5eecee50-e0c8-4275-8ae4-9c3ad94e147c}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 10, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7b982a7-b23b-4022-994e-16e5fb3e2631}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 11, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2a44282-355e-4ecd-9d17-c272c16f8e67}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 12, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5af4de77-e329-4cbc-afa5-7203f06c1658}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 13, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b12e4da5-ba12-43cc-afb5-dc4bd4164d17}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 14, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87268a44-9f66-4a54-9f5b-004a3876c2b8}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 15, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb653104-bbae-4c13-8850-9c7fb99a527b}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 16, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40ce90f7-799a-4782-9f58-71ca42fc39f7}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 17, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96f1390b-9e8d-4b06-8cc3-67c78c55dceb}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 18, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3940d3da-ff13-409e-a40a-d6d146650d81}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 19, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52a2e24b-e17a-4de6-9d4b-7696baee8fc5}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 20, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b0a8362-208b-42fd-b33c-30e2904eb540}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 21, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36069534-36bb-4be8-9ccc-15b8c3966fb1}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 22, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76cf3714-5066-4b2e-a001-8afd007d9622}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 23, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {147aceef-429a-49d2-ad55-40f18938d5d1}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 24, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bad82655-7745-4a52-8f3f-fc705b5c2edc}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 25, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94defbb9-66f8-4fe3-b00c-ae42e474bb9d}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 26, !- Name
  {4b579968-f9c7-4683-b038-dcd2f0c7f852}, !- Heating Setpoint Temperature Schedule Name
  {0cc8f003-83ec-4664-8d9a-ac460647e289}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7247df2d-7f9e-45fb-b732-c1108df6c373}, !- Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice - 90.1-2010 Thermostat; !- Name

OS:StandardsInformation:Material,
  {9f797aec-b76f-420d-97f2-b4187697d2c1}, !- Handle
  {1078735e-f16e-48a2-9a47-0486b74d32d4}; !- Material Name

OS:StandardsInformation:Material,
  {f55c690c-2049-407d-a2a4-8eb949180786}, !- Handle
  {131be6f6-e878-4b1b-9d9a-e9d636a3f4c3}; !- Material Name

OS:StandardsInformation:Material,
  {81204caf-74dd-474f-bc4b-677d3e5ca57b}, !- Handle
  {1d340a51-969f-437f-8be3-cf6760344ace}; !- Material Name

OS:StandardsInformation:Material,
  {0bc4393c-a6be-4ea0-8757-6e28c2e90858}, !- Handle
  {265bef79-89b6-4120-9c03-994af6e033b5}; !- Material Name

OS:StandardsInformation:Material,
  {136bb44d-c600-4f0f-bbde-03fdac4c03e5}, !- Handle
  {29827d0b-6942-4967-8857-94bdff42b0d4}; !- Material Name

OS:StandardsInformation:Material,
  {4a16743b-6358-4f1e-9af3-a005f527ee8e}, !- Handle
  {2d464914-ded8-4535-952a-5de432c60798}; !- Material Name

OS:StandardsInformation:Material,
  {8388cebf-dacd-4351-85d8-6ae37ba3c23b}, !- Handle
  {2dae3529-943b-4b25-8c0c-da04e19f1992}; !- Material Name

OS:StandardsInformation:Material,
  {be32aa7e-a16d-478e-945f-5c63fff35dce}, !- Handle
  {3f2c9d43-fdf7-46c2-a04f-d0e2037dba61}; !- Material Name

OS:StandardsInformation:Material,
  {9cd214bc-b6e4-4ea5-8f26-dbb684c332b3}, !- Handle
  {4a866d1c-6abb-45de-b2de-752806bf3b06}; !- Material Name

OS:StandardsInformation:Material,
  {f96e9e50-1b54-48f9-96ea-9a33df7ddc86}, !- Handle
  {4daf9df4-3942-4222-b1a9-acb158a1d037}; !- Material Name

OS:StandardsInformation:Material,
  {a5e87548-db80-4ca1-9cdc-ef6fee0f83a3}, !- Handle
  {552bf0b5-e0c8-4ed2-905c-976f21178f54}; !- Material Name

OS:StandardsInformation:Material,
  {536df803-84fa-4ba4-8182-d8f95ae92ba0}, !- Handle
  {7cbd4efb-026e-4db7-bea7-f8c7e0a24806}; !- Material Name

OS:StandardsInformation:Material,
  {0f6d0150-01d5-467a-b49c-5e184907dde0}, !- Handle
  {8b512a40-fd33-435f-ac3a-1d6b2a9da099}; !- Material Name

OS:StandardsInformation:Material,
  {f1b15aab-a674-428d-bbe4-504b6a4f8acd}, !- Handle
  {8bcefb83-ec51-41eb-9ba7-8ff981d5d32e}; !- Material Name

OS:StandardsInformation:Material,
  {71ea92d9-125f-4b8d-aa0d-cf95abb77281}, !- Handle
  {94e6354c-d984-450a-8017-15fc759a2098}; !- Material Name

OS:StandardsInformation:Material,
  {81f5ba92-6035-4a1f-b8bd-d44b5804c046}, !- Handle
  {ac973e60-0508-4fb6-ad13-0de4e5820edc}; !- Material Name

OS:StandardsInformation:Material,
  {0c0e6353-e888-428d-8862-3766e4104389}, !- Handle
  {b763068f-b319-49a9-adfa-3891cb6ab98d}; !- Material Name

OS:StandardsInformation:Material,
  {380e797c-df35-4376-8fd8-08e89b71e285}, !- Handle
  {c33abb63-a990-4253-8ba5-d8716a1a843f}; !- Material Name

OS:StandardsInformation:Material,
  {93de4934-2f29-45d9-9b0e-c32c226699d9}, !- Handle
  {c60b5848-d064-4b77-a19d-e9d66254474b}; !- Material Name

OS:StandardsInformation:Material,
  {611f1031-5e02-4741-b563-ba59865b38bb}, !- Handle
  {c8dbd7f3-71ea-4883-8787-c9b169aca2e2}; !- Material Name

OS:StandardsInformation:Material,
  {21541414-d14b-4543-88ed-aff4890d0c6e}, !- Handle
  {e028f90d-a4c1-4bf8-bc48-0c6271a4480e}; !- Material Name

OS:StandardsInformation:Material,
  {6d86f48e-c527-42fe-8bdf-f963fa1b03ba}, !- Handle
  {e65dadde-45cf-40de-a9f7-f13d7d8db54b}; !- Material Name

